"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"17862","RIKO_01",11M 0S,15.16,7.07,22.4304375797459,14.3404375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.56183742195806,1.56183742195806,1.46042134332046,2.56,"0426"
"17863","RIKO_01",12M 0S,14.94,7.07,22.2104375797459,14.3404375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.60549742612969,1.60549742612969,1.49852624628536,2.34,"0426"
"17864","RIKO_01",13M 0S,14.72,7.07,21.9904375797459,14.3404375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.65166859393996,1.65166859393996,1.53867286597203,2.12,"0426"
"17865","RIKO_01",14M 0S,14.5,7.07,21.7704375797459,14.3404375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.70421357731007,1.70286586841519,1.58301061200841,1.9,"0426"
"17866","RIKO_01",15M 0S,14.28,7.07,21.5504375797459,14.3404375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.7562867699501,1.75489788106121,1.62787940531939,1.68,"0426"
"17867","RIKO_01",16M 0S,14.05,7.07,21.3204375797459,14.3404375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.81020984865913,1.81020984865912,1.67536591383544,1.46,"0426"
"17868","RIKO_01",17M 0S,13.83,7.07,21.1004375797459,14.3404375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.86912200349714,1.86912200349714,1.72570610322491,1.23,"0426"
"17869","RIKO_01",18M 0S,13.61,7.07,20.8804375797459,14.3404375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,2.93199766722335,1.93199766722335,1.7791651782168,1.01,"0426"
"17870","RIKO_01",19M 0S,13.39,7.07,20.6604375797459,14.3404375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,2.99925075057606,1.99925075057606,1.83604225623186,0.79,"0426"
"17871","RIKO_01",20M 0S,13.17,7.07,20.4404375797459,14.3404375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.07639815166514,2.07475611554034,1.89952734211513,0.57,"0426"
"17872","RIKO_02",0S,16.77,7.54,24.0404375797459,14.8104375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.41985533517234,1.41985533517234,1.33839259958999,5,"0426"
"17873","RIKO_02",1M 0S,16.55,7.54,23.8204375797459,14.8104375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.45452438886134,1.45452438886134,1.36915447862886,4.78,"0426"
"17874","RIKO_02",2M 0S,16.33,7.54,23.6004375797459,14.8104375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.4937659161322,1.49262696396819,1.40286379903664,4.56,"0426"
"17875","RIKO_02",3M 0S,16.11,7.54,23.3804375797459,14.8104375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.53215709621971,1.53098887192064,1.43669815583334,4.34,"0426"
"17876","RIKO_02",4M 0S,15.89,7.54,23.1604375797459,14.8104375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.57257371026867,1.57137466950128,1.47220488528255,4.11,"0426"
"17877","RIKO_02",5M 0S,15.66,7.54,22.9304375797459,14.8104375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.61394886005427,1.61394886005427,1.50951112308221,3.89,"0426"
"17878","RIKO_02",6M 0S,15.44,7.54,22.7104375797459,14.8104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.65889427134692,1.65889427134692,1.54875722664341,3.67,"0426"
"17879","RIKO_02",7M 0S,15.22,7.54,22.4904375797459,14.8104375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.70641468016155,1.70641468016155,1.5900985397407,3.45,"0426"
"17880","RIKO_02",8M 0S,15,7.54,22.2704375797459,14.8104375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.76043822062291,1.75909593874372,1.6357465756411,3.23,"0426"
"17881","RIKO_02",9M 0S,14.78,7.54,22.0504375797459,14.8104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.81400618860867,1.81262306274422,1.6819316060195,3.01,"0426"
"17882","RIKO_02",10M 0S,14.56,7.54,21.8304375797459,14.8104375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.87093648268769,1.86950994916415,1.73080046708996,2.78,"0426"
"17883","RIKO_02",11M 0S,14.34,7.54,21.6104375797459,14.8104375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.93155592689848,1.93008317284841,1.78259409708276,2.56,"0426"
"17884","RIKO_02",12M 0S,14.11,7.54,21.3804375797459,14.8104375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,2.99471305078245,1.99471305078245,1.83758316386421,2.34,"0426"
"17885","RIKO_02",13M 0S,13.89,7.54,21.1604375797459,14.8104375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.06382121947098,2.06382121947098,1.89607279635652,2.12,"0426"
"17886","RIKO_02",14M 0S,13.67,7.54,20.9404375797459,14.8104375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.13788984398706,2.13788984398706,1.95840824926105,1.9,"0426"
"17887","RIKO_02",15M 0S,13.45,7.54,20.7204375797459,14.8104375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.22292622773571,2.22123131248147,2.02811549947965,1.68,"0426"
"17888","RIKO_02",16M 0S,13.23,7.54,20.5004375797459,14.8104375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.30902548303533,2.30726491965505,2.09959901906054,1.46,"0426"
"17889","RIKO_02",17M 0S,13.01,7.54,20.2804375797459,14.8104375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.40206313986093,2.40023163802943,2.17630569110359,1.23,"0426"
"17890","RIKO_02",18M 0S,12.78,7.54,20.0504375797459,14.8104375797459,5.24,3.32,2610,12980.0798642552,9.32726085063144,3.50100472206883,2.50100472206883,2.25882969054381,1.01,"0426"
"17891","RIKO_02",19M 0S,12.56,7.54,19.8304375797459,14.8104375797459,5.02,3.32,2610,13261.4541936651,8.93565829583394,3.61061050670133,2.61061050670133,2.34785886720544,0.79,"0426"
"17892","RIKO_02",20M 0S,12.34,7.54,19.6104375797459,14.8104375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,3.73026348825848,2.73026348825848,2.44419396369365,0.57,"0426"
"17893","RIKO_01",0S,17.6,7.09,24.8704375797459,14.3604375797459,10.51,3.32,2610,9165.19374609317,18.7079220496444,2.20411653126933,1.20411653126933,1.14301843436007,5,"0427"
"17894","RIKO_01",1M 0S,17.38,7.09,24.6504375797459,14.3604375797459,10.29,3.32,2610,9262.65142225823,18.3163194948469,2.22986051930425,1.22986051930425,1.16619101333897,4.78,"0427"
"17895","RIKO_01",2M 0S,17.16,7.09,24.4304375797459,14.3604375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.25672936878259,1.25672936878259,1.19032259647716,4.56,"0427"
"17896","RIKO_01",3M 0S,16.93,7.09,24.2004375797459,14.3604375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.28610414061389,1.28610414061389,1.21664249810974,4.34,"0427"
"17897","RIKO_01",4M 0S,16.71,7.09,23.9804375797459,14.3604375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.31551608561754,1.31551608561754,1.24293072858068,4.11,"0427"
"17898","RIKO_01",5M 0S,16.49,7.09,23.7604375797459,14.3604375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.34630475996178,1.34630475996178,1.27038007735073,3.89,"0427"
"17899","RIKO_01",6M 0S,16.27,7.09,23.5404375797459,14.3604375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.37856914418744,1.37856914418744,1.29906920940403,3.67,"0427"
"17900","RIKO_01",7M 0S,16.05,7.09,23.3204375797459,14.3604375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.41241794013847,1.41241794013847,1.32908405990779,3.45,"0427"
"17901","RIKO_01",8M 0S,15.83,7.09,23.1004375797459,14.3604375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.4479707944669,1.4479707944669,1.36051869396053,3.23,"0427"
"17902","RIKO_01",9M 0S,15.6,7.09,22.8704375797459,14.3604375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.48418600277473,1.48535971169492,1.39347629130111,3.01,"0427"
"17903","RIKO_01",10M 0S,15.38,7.09,22.6504375797459,14.3604375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.5265699328879,1.5265699328879,1.42968358937257,2.78,"0427"
"17904","RIKO_01",11M 0S,15.16,7.09,22.4304375797459,14.3604375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.56818646141768,1.56818646141768,1.46612217751167,2.56,"0427"
"17905","RIKO_01",12M 0S,14.94,7.09,22.2104375797459,14.3604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.61213563613257,1.61213563613257,1.50446677744969,2.34,"0427"
"17906","RIKO_01",13M 0S,14.72,7.09,21.9904375797459,14.3604375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.65861923245619,1.65861923245619,1.54487095356751,2.12,"0427"
"17907","RIKO_01",14M 0S,14.5,7.09,21.7704375797459,14.3604375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.70786298834557,1.70786298834557,1.58750522209568,1.9,"0427"
"17908","RIKO_01",15M 0S,14.28,7.09,21.5504375797459,14.3604375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.76012027032555,1.76012027032555,1.6325594566266,1.68,"0427"
"17909","RIKO_01",16M 0S,14.05,7.09,21.3204375797459,14.3604375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.81828516431619,1.81828516431619,1.68247955157307,1.46,"0427"
"17910","RIKO_01",17M 0S,13.83,7.09,21.1004375797459,14.3604375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.87763571864105,1.87763571864105,1.73317195633033,1.23,"0427"
"17911","RIKO_01",18M 0S,13.61,7.09,20.8804375797459,14.3604375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.94099152509827,1.94099152509827,1.78701393841461,1.01,"0427"
"17912","RIKO_01",19M 0S,13.39,7.09,20.6604375797459,14.3604375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.00877218153027,2.00877218153027,1.84430843915719,0.79,"0427"
"17913","RIKO_01",20M 0S,13.17,7.09,20.4404375797459,14.3604375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.08145801704617,2.08145801704617,1.90539853789544,0.57,"0427"
"17914","RIKO_02",0S,16.77,7.56,24.0404375797459,14.8304375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.42511017846262,1.42511017846262,1.34317860424504,5,"0427"
"17915","RIKO_02",1M 0S,16.55,7.56,23.8204375797459,14.8304375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.45998495479874,1.45998495479874,1.37411512676865,4.78,"0427"
"17916","RIKO_02",2M 0S,16.33,7.56,23.6004375797459,14.8304375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.49660943485071,1.49660943485071,1.40651032591783,4.56,"0427"
"17917","RIKO_02",3M 0S,16.11,7.56,23.3804375797459,14.8304375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.53511868346675,1.53511868346675,1.4404698588841,4.34,"0427"
"17918","RIKO_02",4M 0S,15.89,7.56,23.1604375797459,14.8304375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.5756620340505,1.5756620340505,1.47610983950332,4.11,"0427"
"17919","RIKO_02",5M 0S,15.66,7.56,22.9304375797459,14.8304375797459,8.1,3.32,2610,10440,14.418094062999,2.62040305477046,1.62040305477046,1.51530556034933,3.89,"0427"
"17920","RIKO_02",6M 0S,15.44,7.56,22.7104375797459,14.8304375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.66564273396455,1.66564273396455,1.55479565212543,3.67,"0427"
"17921","RIKO_02",7M 0S,15.22,7.56,22.4904375797459,14.8304375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.71348103702881,1.71348103702881,1.59639910750517,3.45,"0427"
"17922","RIKO_02",8M 0S,15,7.56,22.2704375797459,14.8304375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.76414848704848,1.76414848704848,1.64029023989415,3.23,"0427"
"17923","RIKO_02",9M 0S,14.78,7.56,22.0504375797459,14.8304375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.81790370410536,1.81790370410536,1.68666307483574,3.01,"0427"
"17924","RIKO_02",10M 0S,14.56,7.56,21.8304375797459,14.8304375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.8750378205201,1.8750378205201,1.73573421749871,2.78,"0427"
"17925","RIKO_02",11M 0S,14.34,7.56,21.6104375797459,14.8304375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.94021635799715,1.9387392531227,1.79018458329612,2.56,"0427"
"17926","RIKO_02",12M 0S,14.11,7.56,21.3804375797459,14.8304375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.00385721276957,2.00385721276957,1.84556310009095,2.34,"0427"
"17927","RIKO_02",13M 0S,13.89,7.56,21.1604375797459,14.8304375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.07350153927973,2.07350153927973,1.90447720530873,2.12,"0427"
"17928","RIKO_02",14M 0S,13.67,7.56,20.9404375797459,14.8304375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.14816116917196,2.14816116917196,1.96727665320274,1.9,"0427"
"17929","RIKO_02",15M 0S,13.45,7.56,20.7204375797459,14.8304375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.22839808890334,2.22839808890334,2.03435890316667,1.68,"0427"
"17930","RIKO_02",16M 0S,13.23,7.56,20.5004375797459,14.8304375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.31486150681494,2.31486150681494,2.10617754036819,1.46,"0427"
"17931","RIKO_02",17M 0S,13.01,7.56,20.2804375797459,14.8304375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.40830545754875,2.40830545754875,2.18325254528755,1.23,"0427"
"17932","RIKO_02",18M 0S,12.78,7.56,20.0504375797459,14.8304375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.5144185332645,2.5144185332645,2.27010241883932,1.01,"0427"
"17933","RIKO_02",19M 0S,12.56,7.56,19.8304375797459,14.8304375797459,5,3.32,2610,13287.9506320576,8.90005806357962,3.62505294872814,2.62505294872814,2.35989764035826,0.79,"0427"
"17934","RIKO_02",20M 0S,12.34,7.56,19.6104375797459,14.8304375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,3.74587128528048,2.74587128528048,2.45708923411093,0.57,"0427"
"17935","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.20831885068071,1.20736556183419,1.14599174063293,5,"0428"
"17936","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.23420299353853,1.23322928370406,1.16926749540622,4.78,"0428"
"17937","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.26122037250156,1.26022534762594,1.19350833977846,4.56,"0428"
"17938","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0428"
"17939","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0428"
"17940","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0428"
"17941","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.38376252659833,1.38267082354156,1.30277031476212,3.67,"0428"
"17942","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.41781484828196,1.41669628004929,1.33293403611867,3.45,"0428"
"17943","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.45358540638081,1.45243861738999,1.36452765747855,3.23,"0428"
"17944","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.49003114631067,1.49003114631067,1.39765532311972,3.01,"0428"
"17945","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0428"
"17946","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0428"
"17947","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0428"
"17948","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.66560640520903,1.66429234476225,1.54987565860934,2.12,"0428"
"17949","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.71519144027614,1.71383826030321,1.5927556226948,1.9,"0428"
"17950","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.7678193505775,1.76642465043803,1.63807579457468,1.68,"0428"
"17951","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0428"
"17952","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0428"
"17953","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0428"
"17954","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0428"
"17955","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.09162784548526,2.08997768046876,1.91266363404929,0.57,"0428"
"17956","RIKO_02",0S,16.77,7.58,24.0404375797459,14.8504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.42774616778703,1.42883312430877,1.34660336261858,5,"0428"
"17957","RIKO_02",1M 0S,16.55,7.58,23.8204375797459,14.8504375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.46546987108592,1.46546987108592,1.37909659217785,4.78,"0428"
"17958","RIKO_02",2M 0S,16.33,7.58,23.6004375797459,14.8504375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.50231597070179,1.50231597070179,1.41167906204593,4.56,"0428"
"17959","RIKO_02",3M 0S,16.11,7.58,23.3804375797459,14.8504375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.54106268975858,1.54106268975858,1.44583836995101,4.34,"0428"
"17960","RIKO_02",4M 0S,15.89,7.58,23.1604375797459,14.8504375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.58186097998083,1.58186097998083,1.48169182171579,4.11,"0428"
"17961","RIKO_02",5M 0S,15.66,7.58,22.9304375797459,14.8504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.62364211911504,1.62487821305818,1.51936865469107,3.89,"0428"
"17962","RIKO_02",6M 0S,15.44,7.58,22.7104375797459,14.8504375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.66902982765447,1.67030047568497,1.55901159432606,3.67,"0428"
"17963","RIKO_02",7M 0S,15.22,7.58,22.4904375797459,14.8504375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.71702807106414,1.71833526060663,1.6007786609488,3.45,"0428"
"17964","RIKO_02",8M 0S,15,7.58,22.2704375797459,14.8504375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.771599022054,1.771599022054,1.64690602128589,3.23,"0428"
"17965","RIKO_02",9M 0S,14.78,7.58,22.0504375797459,14.8504375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.82573121439454,1.82573121439454,1.6935858636768,3.01,"0428"
"17966","RIKO_02",10M 0S,14.56,7.58,21.8304375797459,14.8504375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.88327575123792,1.88327575123792,1.74298908069359,2.78,"0428"
"17967","RIKO_02",11M 0S,14.34,7.58,21.6104375797459,14.8504375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.94456579047939,1.94456579047939,1.79536116233934,2.56,"0428"
"17968","RIKO_02",12M 0S,14.11,7.58,21.3804375797459,14.8504375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.00845026661173,2.00997931859949,1.85097801786049,2.34,"0428"
"17969","RIKO_02",13M 0S,13.89,7.58,21.1604375797459,14.8504375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.07836467462669,2.0799469531077,1.91015083802074,2.12,"0428"
"17970","RIKO_02",14M 0S,13.67,7.58,20.9404375797459,14.8504375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.15849995790488,2.15849995790488,1.97619838653993,1.9,"0428"
"17971","RIKO_02",15M 0S,13.45,7.58,20.7204375797459,14.8504375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.23939774167644,2.23939774167644,2.0437944008266,1.68,"0428"
"17972","RIKO_02",16M 0S,13.23,7.58,20.5004375797459,14.8504375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.32659552984791,2.32659552984791,2.11617844347777,1.46,"0428"
"17973","RIKO_02",17M 0S,13.01,7.58,20.2804375797459,14.8504375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.42085906881044,2.42085906881044,2.19387791891927,1.23,"0428"
"17974","RIKO_02",18M 0S,12.78,7.58,20.0504375797459,14.8504375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.52116405828036,2.52308344407691,2.27750064260473,1.01,"0428"
"17975","RIKO_02",19M 0S,12.56,7.58,19.8304375797459,14.8504375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.63231758389593,2.63432159191196,2.36775077318616,0.79,"0428"
"17976","RIKO_02",20M 0S,12.34,7.58,19.6104375797459,14.8504375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,3.76161024026065,2.76161024026065,2.47008142876245,0.57,"0428"
"17977","RIKO_01",0S,17.6,7.04,24.8704375797459,14.3104375797459,10.56,3.32,2610,9143.47009917709,18.7969226302802,2.19368037345082,1.19368037345082,1.13338411449464,5,"0429"
"17978","RIKO_01",1M 0S,17.38,7.04,24.6504375797459,14.3104375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.2190778282051,1.2190778282051,1.1562559925712,4.78,"0429"
"17979","RIKO_01",2M 0S,17.16,7.04,24.4304375797459,14.3104375797459,10.11,3.32,2610,9344.7444725985,17.995917404558,2.24780066702677,1.24681154734329,1.18117578357417,4.56,"0429"
"17980","RIKO_01",3M 0S,16.93,7.04,24.2004375797459,14.3104375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.27454648570684,1.27454648570684,1.20603837369092,4.34,"0429"
"17981","RIKO_01",4M 0S,16.71,7.04,23.9804375797459,14.3104375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.30354340678808,1.30354340678808,1.23197013501633,4.11,"0429"
"17982","RIKO_01",5M 0S,16.49,7.04,23.7604375797459,14.3104375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.33389044906251,1.33389044906251,1.25904154972286,3.89,"0429"
"17983","RIKO_01",6M 0S,16.27,7.04,23.5404375797459,14.3104375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.36568415424059,1.36568415424059,1.28732943429836,3.67,"0429"
"17984","RIKO_01",7M 0S,16.05,7.04,23.3204375797459,14.3104375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.39903049318987,1.39903049318987,1.31691766749183,3.45,"0429"
"17985","RIKO_01",8M 0S,15.83,7.04,23.1004375797459,14.3104375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.43404604592044,1.43404604592044,1.3478980210082,3.23,"0429"
"17986","RIKO_01",9M 0S,15.6,7.04,22.8704375797459,14.3104375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.47257765696737,1.47257765696737,1.38188437740393,3.01,"0429"
"17987","RIKO_01",10M 0S,15.38,7.04,22.6504375797459,14.3104375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.51142263113198,1.51142263113198,1.41603643260032,2.78,"0429"
"17988","RIKO_01",11M 0S,15.16,7.04,22.4304375797459,14.3104375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.55237250537447,1.55237250537447,1.45191934021439,2.56,"0429"
"17989","RIKO_01",12M 0S,14.94,7.04,22.2104375797459,14.3104375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.59560313210642,1.59560313210642,1.48966810265624,2.34,"0429"
"17990","RIKO_01",13M 0S,14.72,7.04,21.9904375797459,14.3104375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.64131051349488,1.64131051349488,1.52943213693063,2.12,"0429"
"17991","RIKO_01",14M 0S,14.5,7.04,21.7704375797459,14.3104375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.68971377260599,1.68971377260599,1.57137725125887,1.9,"0429"
"17992","RIKO_01",15M 0S,14.28,7.04,21.5504375797459,14.3104375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.74484989538599,1.74346676952153,1.61776153242996,1.68,"0429"
"17993","RIKO_01",16M 0S,14.05,7.04,21.3204375797459,14.3104375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.79818327298726,1.79818327298726,1.66476591910687,1.46,"0429"
"17994","RIKO_01",17M 0S,13.83,7.04,21.1004375797459,14.3104375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.85644547034473,1.85644547034473,1.7145834871503,1.23,"0429"
"17995","RIKO_01",18M 0S,13.61,7.04,20.8804375797459,14.3104375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,2.91860955002141,1.91860955002141,1.76747457774213,1.01,"0429"
"17996","RIKO_01",19M 0S,13.39,7.04,20.6604375797459,14.3104375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,2.98508106199066,1.98508106199066,1.82373267834111,0.79,"0429"
"17997","RIKO_01",20M 0S,13.17,7.04,20.4404375797459,14.3104375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.05632377547156,2.05632377547156,1.88368987128202,0.57,"0429"
"17998","RIKO_02",0S,16.77,7.51,24.0404375797459,14.7804375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.41201563106271,1.41201563106271,1.3312501389192,5,"0429"
"17999","RIKO_02",1M 0S,16.55,7.51,23.8204375797459,14.7804375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.44637884332309,1.44637884332309,1.36175225424143,4.78,"0429"
"18000","RIKO_02",2M 0S,16.33,7.51,23.6004375797459,14.7804375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48245632014067,1.48245632014067,1.39368489880106,4.56,"0429"
"18001","RIKO_02",3M 0S,16.11,7.51,23.3804375797459,14.7804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.52037962135357,1.52037962135357,1.42715112548138,4.34,"0429"
"18002","RIKO_02",4M 0S,15.89,7.51,23.1604375797459,14.7804375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.56335301596663,1.5621582728364,1.46390127395536,4.11,"0429"
"18003","RIKO_02",5M 0S,15.66,7.51,22.9304375797459,14.7804375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.6043269624099,1.6043269624099,1.50086935160152,3.89,"0429"
"18004","RIKO_02",6M 0S,15.44,7.51,22.7104375797459,14.7804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.64883540272897,1.64883540272897,1.53975292013175,3.67,"0429"
"18005","RIKO_02",7M 0S,15.22,7.51,22.4904375797459,14.7804375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.69588388374069,1.69588388374069,1.58070481507001,3.45,"0429"
"18006","RIKO_02",8M 0S,15,7.51,22.2704375797459,14.7804375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.74569622745537,1.74569622745537,1.62389457570337,3.23,"0429"
"18007","RIKO_02",9M 0S,14.78,7.51,22.0504375797459,14.7804375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.79852334850629,1.79852334850629,1.66951079117785,3.01,"0429"
"18008","RIKO_02",10M 0S,14.56,7.51,21.8304375797459,14.7804375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.85870237835805,1.8572819238126,1.72002353560932,2.78,"0429"
"18009","RIKO_02",11M 0S,14.34,7.51,21.6104375797459,14.7804375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.91866051959541,1.91719424393559,1.77128548810219,2.56,"0429"
"18010","RIKO_02",12M 0S,14.11,7.51,21.3804375797459,14.7804375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.98110071873344,1.98110071873344,1.8256968273019,2.34,"0429"
"18011","RIKO_02",13M 0S,13.89,7.51,21.1604375797459,14.7804375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.0494145366208,2.0494145366208,1.88355698519971,2.12,"0429"
"18012","RIKO_02",14M 0S,13.67,7.51,20.9404375797459,14.7804375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.12260791292868,2.12260791292868,1.94520459465331,1.9,"0429"
"18013","RIKO_02",15M 0S,13.45,7.51,20.7204375797459,14.7804375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.20122302081493,2.20122302081493,2.01102412154906,1.68,"0429"
"18014","RIKO_02",16M 0S,13.23,7.51,20.5004375797459,14.7804375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.28588544469243,2.28588544469243,2.08145389058742,1.46,"0429"
"18015","RIKO_02",17M 0S,13.01,7.51,20.2804375797459,14.7804375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.38347263089994,2.38165113727517,2.16056008420541,1.23,"0429"
"18016","RIKO_02",18M 0S,12.78,7.51,20.0504375797459,14.7804375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.48107490391664,2.48107490391664,2.24206557143283,1.01,"0429"
"18017","RIKO_02",19M 0S,12.56,7.51,19.8304375797459,14.7804375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.58916133537439,2.58916133537439,2.32996160218695,0.79,"0429"
"18018","RIKO_02",20M 0S,12.34,7.51,19.6104375797459,14.7804375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.70709414982209,2.70709414982209,2.42503043162421,0.57,"0429"
"18019","RIKO_01",0S,17.6,7.17,24.8704375797459,14.4404375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.22102250658108,1.22102250658108,1.15861565837841,5,"0430"
"18020","RIKO_01",1M 0S,17.38,7.17,24.6504375797459,14.4404375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.24953575918046,1.2485553670236,1.1833774777606,4.78,"0430"
"18021","RIKO_01",2M 0S,17.16,7.17,24.4304375797459,14.4404375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.27708063563534,1.27607863162732,1.20807375269656,4.56,"0430"
"18022","RIKO_01",3M 0S,16.93,7.17,24.2004375797459,14.4404375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.30484269914351,1.30484269914351,1.23382278656955,4.34,"0430"
"18023","RIKO_01",4M 0S,16.71,7.17,23.9804375797459,14.4404375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.33493341128309,1.33493341128309,1.26069336131,4.11,"0430"
"18024","RIKO_01",5M 0S,16.49,7.17,23.7604375797459,14.4404375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.36644471498291,1.36644471498291,1.28876038406191,3.89,"0430"
"18025","RIKO_01",6M 0S,16.27,7.17,23.5404375797459,14.4404375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.39947964215832,1.39947964215832,1.31810558454135,3.67,"0430"
"18026","RIKO_01",7M 0S,16.05,7.17,23.3204375797459,14.4404375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.43689568699444,1.43576829127854,1.35024838596669,3.45,"0430"
"18027","RIKO_01",8M 0S,15.83,7.17,23.1004375797459,14.4404375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.47344101082551,1.47228494146135,1.38249559450019,3.23,"0430"
"18028","RIKO_01",9M 0S,15.6,7.17,22.8704375797459,14.4404375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.51070756152321,1.51070756152321,1.41632077197031,3.01,"0430"
"18029","RIKO_01",10M 0S,15.38,7.17,22.6504375797459,14.4404375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.55118937194162,1.55118937194162,1.45184264659703,2.78,"0430"
"18030","RIKO_01",11M 0S,15.16,7.17,22.4304375797459,14.4404375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.59390046854076,1.59390046854076,1.48919216401725,2.56,"0430"
"18031","RIKO_01",12M 0S,14.94,7.17,22.2104375797459,14.4404375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.63903021153677,1.63903021153677,1.52851410028171,2.34,"0430"
"18032","RIKO_01",13M 0S,14.72,7.17,21.9904375797459,14.4404375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.69035341427595,1.689027154329,1.57190674137586,2.12,"0430"
"18033","RIKO_01",14M 0S,14.5,7.17,21.7704375797459,14.4404375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.74115638574326,1.73979026552468,1.61578247312631,1.9,"0430"
"18034","RIKO_01",15M 0S,14.28,7.17,21.5504375797459,14.4404375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.79510771037193,1.7936992596677,1.66217789174765,1.68,"0430"
"18035","RIKO_01",16M 0S,14.05,7.17,21.3204375797459,14.4404375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.8510559220408,1.8510559220408,1.71131646396246,1.46,"0430"
"18036","RIKO_01",17M 0S,13.83,7.17,21.1004375797459,14.4404375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.91220191345956,1.91220191345956,1.76344888666816,1.23,"0430"
"18037","RIKO_01",18M 0S,13.61,7.17,20.8804375797459,14.4404375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,2.97752558131067,1.97752558131067,1.81885736486812,1.01,"0430"
"18038","RIKO_01",19M 0S,13.39,7.17,20.6604375797459,14.4404375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.0474702160194,2.0474702160194,1.87786072225385,0.79,"0430"
"18039","RIKO_01",20M 0S,13.17,7.17,20.4404375797459,14.4404375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.12775705236072,2.12608760327891,1.94378281326271,0.57,"0430"
"18040","RIKO_02",0S,16.77,7.65,24.0404375797459,14.9204375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.44635977476897,1.44745506502089,1.36355195169274,5,"0430"
"18041","RIKO_02",1M 0S,16.55,7.65,23.8204375797459,14.9204375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.48486120715064,1.48486120715064,1.39669756297783,4.78,"0430"
"18042","RIKO_02",2M 0S,16.33,7.65,23.6004375797459,14.9204375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.52249593820745,1.52249593820745,1.42994581120111,4.56,"0430"
"18043","RIKO_02",3M 0S,16.11,7.65,23.3804375797459,14.9204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5620880311632,1.5620880311632,1.46481560266469,4.34,"0430"
"18044","RIKO_02",4M 0S,15.89,7.65,23.1604375797459,14.9204375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.60379426500494,1.60379426500494,1.50142852832241,4.11,"0430"
"18045","RIKO_02",5M 0S,15.66,7.65,22.9304375797459,14.9204375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.64654173860857,1.64778862140158,1.53991864738803,3.89,"0430"
"18046","RIKO_02",6M 0S,15.44,7.65,22.7104375797459,14.9204375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.69298265944111,1.69426471072317,1.58043412754379,3.67,"0430"
"18047","RIKO_02",7M 0S,15.22,7.65,22.4904375797459,14.9204375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.74211935931935,1.74343862053307,1.62313915107004,3.45,"0430"
"18048","RIKO_02",8M 0S,15,7.65,22.2704375797459,14.9204375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79799520321642,1.79799520321642,1.67032465673532,3.23,"0430"
"18049","RIKO_02",9M 0S,14.78,7.65,22.0504375797459,14.9204375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85347331607864,1.85347331607864,1.71809913175293,3.01,"0430"
"18050","RIKO_02",10M 0S,14.56,7.65,21.8304375797459,14.9204375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.91248404394221,1.91248404394221,1.76868695638392,2.78,"0430"
"18051","RIKO_02",11M 0S,14.34,7.65,21.6104375797459,14.9204375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.97537589591042,1.97537589591042,1.8223441790933,2.56,"0430"
"18052","RIKO_02",12M 0S,14.11,7.65,21.3804375797459,14.9204375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.0409991875797,2.0425447826338,1.87935889175443,2.34,"0430"
"18053","RIKO_02",13M 0S,13.89,7.65,21.1604375797459,14.9204375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.11284235898251,2.11444235898251,1.94005640416671,2.12,"0430"
"18054","RIKO_02",14M 0S,13.67,7.65,20.9404375797459,14.9204375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.18992781818254,2.19158619297524,2.00480545476514,1.9,"0430"
"18055","RIKO_02",15M 0S,13.45,7.65,20.7204375797459,14.9204375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.27849392131736,2.27849392131736,2.07728583502296,1.68,"0430"
"18056","RIKO_02",16M 0S,13.23,7.65,20.5004375797459,14.9204375797459,5.58,3.32,2610,12578.4146906131,9.93246479895486,3.36832701498937,2.36832701498937,2.15169453013419,1.46,"0430"
"18057","RIKO_02",17M 0S,13.01,7.65,20.2804375797459,14.9204375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,3.46553446709714,2.46553446709714,2.23163192573116,1.23,"0430"
"18058","RIKO_02",18M 0S,12.78,7.65,20.0504375797459,14.9204375797459,5.14,3.32,2610,13105.7370037877,9.14925968935985,3.5691176544048,2.57106317969663,2.31773798570322,1.01,"0430"
"18059","RIKO_02",19M 0S,12.56,7.65,19.8304375797459,14.9204375797459,4.92,3.32,2610,13395.5471305516,8.75765713456235,3.68399689911396,2.68602941943917,2.41075540822954,0.79,"0430"
"18060","RIKO_02",20M 0S,12.34,7.65,19.6104375797459,14.9204375797459,4.7,3.32,2610,13705.4746011422,8.36605457976484,3.8096307965193,2.81175845609376,2.51155110281093,0.57,"0430"
"18061","RIKO_01",0S,17.6,7.19,24.8704375797459,14.4604375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.22528960073398,1.22528960073398,1.16255050374852,5,"0431"
"18062","RIKO_01",1M 0S,17.38,7.19,24.6504375797459,14.4604375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.25174335070075,1.25174335070075,1.18633826500392,4.78,"0431"
"18063","RIKO_01",2M 0S,17.16,7.19,24.4304375797459,14.4604375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.27936456806827,1.27936456806827,1.21111983746236,4.56,"0431"
"18064","RIKO_01",3M 0S,16.93,7.19,24.2004375797459,14.4604375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.3072066403734,1.30823228139905,1.23695882939495,4.34,"0431"
"18065","RIKO_01",4M 0S,16.71,7.19,23.9804375797459,14.4604375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.3398387335757,1.3398387335757,1.26517806580139,4.11,"0431"
"18066","RIKO_01",5M 0S,16.49,7.19,23.7604375797459,14.4604375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.37153384340222,1.37153384340222,1.29340205547325,3.89,"0431"
"18067","RIKO_01",6M 0S,16.27,7.19,23.5404375797459,14.4604375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.40476483960801,1.40476483960801,1.32291403733232,3.67,"0431"
"18068","RIKO_01",7M 0S,16.05,7.19,23.3204375797459,14.4604375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.43964613359376,1.43964613359376,1.35380423568575,3.45,"0431"
"18069","RIKO_01",8M 0S,15.83,7.19,23.1004375797459,14.4604375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.47630378977323,1.47630378977323,1.38617150330914,3.23,"0431"
"18070","RIKO_01",9M 0S,15.6,7.19,22.8704375797459,14.4604375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.51368939948227,1.51487704793832,1.42012437817485,3.01,"0431"
"18071","RIKO_01",10M 0S,15.38,7.19,22.6504375797459,14.4604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55741938261791,1.45744570951656,2.78,"0431"
"18072","RIKO_01",11M 0S,15.16,7.19,22.4304375797459,14.4604375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.60040962906408,1.60040962906408,1.49502726068845,2.56,"0431"
"18073","RIKO_01",12M 0S,14.94,7.19,22.2104375797459,14.4604375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.64584061208267,1.64584061208267,1.53459825990745,2.34,"0431"
"18074","RIKO_01",13M 0S,14.72,7.19,21.9904375797459,14.4604375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.69392626077566,1.69392626077566,1.57632097473706,2.12,"0431"
"18075","RIKO_01",14M 0S,14.5,7.19,21.7704375797459,14.4604375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.74490625767999,1.74490625767999,1.62037581288197,1.9,"0431"
"18076","RIKO_01",15M 0S,14.28,7.19,21.5504375797459,14.4604375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.79905003436399,1.79905003436399,1.66696392996273,1.68,"0431"
"18077","RIKO_01",16M 0S,14.05,7.19,21.3204375797459,14.4604375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.85520593066094,1.85666153473664,1.71631030047109,1.46,"0431"
"18078","RIKO_01",17M 0S,13.83,7.19,21.1004375797459,14.4604375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.92097360596998,1.92097360596998,1.77112322129375,1.23,"0431"
"18079","RIKO_01",18M 0S,13.61,7.19,20.8804375797459,14.4604375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.9868013619378,1.9868013619378,1.82693224456085,1.01,"0431"
"18080","RIKO_01",19M 0S,13.39,7.19,20.6604375797459,14.4604375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.05730076510334,2.05730076510334,1.88637284399238,0.79,"0431"
"18081","RIKO_01",20M 0S,13.17,7.19,20.4404375797459,14.4604375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.13298741532453,2.13298741532453,1.94981140841629,0.57,"0431"
"18082","RIKO_02",0S,16.77,7.66,24.0404375797459,14.9304375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.45173048777615,1.45173048777615,1.36740553239308,5,"0431"
"18083","RIKO_02",1M 0S,16.55,7.66,23.8204375797459,14.9304375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.48765632661875,1.48765632661875,1.3992332694699,4.78,"0431"
"18084","RIKO_02",2M 0S,16.33,7.66,23.6004375797459,14.9304375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.52540539142338,1.52540539142338,1.43257796025917,4.56,"0431"
"18085","RIKO_02",3M 0S,16.11,7.66,23.3804375797459,14.9304375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.56512008800482,1.56512008800482,1.4675507024447,4.34,"0431"
"18086","RIKO_02",4M 0S,15.89,7.66,23.1604375797459,14.9304375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.60695804904504,1.60695804904504,1.50427371384811,4.11,"0431"
"18087","RIKO_02",5M 0S,15.66,7.66,22.9304375797459,14.9304375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.65315809295509,1.65315809295509,1.54468381372233,3.89,"0431"
"18088","RIKO_02",6M 0S,15.44,7.66,22.7104375797459,14.9304375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.69990549404122,1.69990549404122,1.58542210520347,3.67,"0431"
"18089","RIKO_02",7M 0S,15.22,7.66,22.4904375797459,14.9304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.74937364333872,1.74937364333872,1.62836740268084,3.45,"0431"
"18090","RIKO_02",8M 0S,15,7.66,22.2704375797459,14.9304375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.80180718578211,1.80180718578211,1.67370404707011,3.23,"0431"
"18091","RIKO_02",9M 0S,14.78,7.66,22.0504375797459,14.9304375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.85748100332032,1.85748100332032,1.7216374967504,3.01,"0431"
"18092","RIKO_02",10M 0S,14.56,7.66,21.8304375797459,14.9304375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.91670503531024,1.91670503531025,1.77239744065064,2.78,"0431"
"18093","RIKO_02",11M 0S,14.34,7.66,21.6104375797459,14.9304375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.98429756276472,1.98279831238991,1.82876677395964,2.56,"0431"
"18094","RIKO_02",12M 0S,14.11,7.66,21.3804375797459,14.9304375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.05042864242491,2.05042864242491,1.88614562525518,2.34,"0431"
"18095","RIKO_02",13M 0S,13.89,7.66,21.1604375797459,14.9304375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.12283543236608,2.12283543236608,1.94724171153225,2.12,"0431"
"18096","RIKO_02",14M 0S,13.67,7.66,20.9404375797459,14.9304375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.20054321857582,2.20054321857582,2.01242835171338,1.9,"0431"
"18097","RIKO_02",15M 0S,13.45,7.66,20.7204375797459,14.9304375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.28415625969615,2.28415625969615,2.08213058564389,1.68,"0431"
"18098","RIKO_02",16M 0S,13.23,7.66,20.5004375797459,14.9304375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.37437428072544,2.37437428072544,2.15683445245558,1.46,"0431"
"18099","RIKO_02",17M 0S,13.01,7.66,20.2804375797459,14.9304375797459,5.35,3.32,2610,12845.9467406475,9.52306212803019,3.47201210161508,2.47201210161508,2.23709834062622,1.23,"0431"
"18100","RIKO_02",18M 0S,12.78,7.66,20.0504375797459,14.9304375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.58305952024232,2.58305952024232,2.32765646547291,1.01,"0431"
"18101","RIKO_02",19M 0S,12.56,7.66,19.8304375797459,14.9304375797459,4.9,3.32,2610,13422.8571428571,8.72205690230803,3.69903362115116,2.69903362115116,2.42141401366765,0.79,"0431"
"18102","RIKO_02",20M 0S,12.34,7.66,19.6104375797459,14.9304375797459,4.68,3.32,2610,13734.7285823481,8.33045434751052,3.8259112700087,2.8259112700087,2.52304163850327,0.57,"0431"
"18103","RIKO_01",0S,17.6,7.21,24.8704375797459,14.4804375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.22957312258332,1.22957312258332,1.1664997206283,5,"0432"
"18104","RIKO_01",1M 0S,17.38,7.21,24.6504375797459,14.4804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.25617155788011,1.25617155788011,1.19041277155361,4.78,"0432"
"18105","RIKO_01",2M 0S,17.16,7.21,24.4304375797459,14.4804375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.28394620539102,1.28394620539102,1.21532676887487,4.56,"0432"
"18106","RIKO_01",3M 0S,16.93,7.21,24.2004375797459,14.4804375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.3143276485227,1.3143276485227,1.24251318735962,4.34,"0432"
"18107","RIKO_01",4M 0S,16.71,7.21,23.9804375797459,14.4804375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.34476470985691,1.34476470985691,1.26968059894024,4.11,"0432"
"18108","RIKO_01",5M 0S,16.49,7.21,23.7604375797459,14.4804375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.3766449077199,1.3766449077199,1.29806259202796,3.89,"0432"
"18109","RIKO_01",6M 0S,16.27,7.21,23.5404375797459,14.4804375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.41007337126277,1.41007337126277,1.32774247996198,3.67,"0432"
"18110","RIKO_01",7M 0S,16.05,7.21,23.3204375797459,14.4804375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.44516569498198,1.44516569498198,1.35881137413983,3.45,"0432"
"18111","RIKO_01",8M 0S,15.83,7.21,23.1004375797459,14.4804375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.48204927420426,1.48204927420426,1.39136911824262,3.23,"0432"
"18112","RIKO_01",9M 0S,15.6,7.21,22.8704375797459,14.4804375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.51967437424294,1.52086485043342,1.42552536006419,3.01,"0432"
"18113","RIKO_01",10M 0S,15.38,7.21,22.6504375797459,14.4804375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.56367989518246,1.56367989518246,1.46307443984356,2.78,"0432"
"18114","RIKO_01",11M 0S,15.16,7.21,22.4304375797459,14.4804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60695154008059,1.60695154008059,1.50088977859006,2.56,"0432"
"18115","RIKO_01",12M 0S,14.94,7.21,22.2104375797459,14.4804375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.65268625402855,1.65268625402855,1.54071176980195,2.34,"0432"
"18116","RIKO_01",13M 0S,14.72,7.21,21.9904375797459,14.4804375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.70110049848744,1.70110049848744,1.58270448984351,2.12,"0432"
"18117","RIKO_01",14M 0S,14.5,7.21,21.7704375797459,14.4804375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.75243686469694,1.75243686469694,1.62705040415022,1.9,"0432"
"18118","RIKO_01",15M 0S,14.28,7.21,21.5504375797459,14.4804375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.80696813912881,1.80696813912881,1.67395301771674,1.68,"0432"
"18119","RIKO_01",16M 0S,14.05,7.21,21.3204375797459,14.4804375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.86772876369016,1.86772876369016,1.72596867628747,1.46,"0432"
"18120","RIKO_01",17M 0S,13.83,7.21,21.1004375797459,14.4804375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.92979829964361,1.92979829964361,1.77884029919231,1.23,"0432"
"18121","RIKO_01",18M 0S,13.61,7.21,20.8804375797459,14.4804375797459,6.4,3.32,2610,11745,11.3920743213819,2.99613511619386,1.99613511619386,1.83505351964875,1.01,"0432"
"18122","RIKO_01",19M 0S,13.39,7.21,20.6604375797459,14.4804375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.06719494233668,2.06719494233668,1.89493546933056,0.79,"0432"
"18123","RIKO_01",20M 0S,13.17,7.21,20.4404375797459,14.4804375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.14350079591287,2.14350079591287,1.95885742050672,0.57,"0432"
"18124","RIKO_02",0S,16.77,7.68,24.0404375797459,14.9504375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.4571248342839,1.4571248342839,1.37231116032275,5,"0432"
"18125","RIKO_02",1M 0S,16.55,7.68,23.8204375797459,14.9504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.49326547278926,1.49326547278925,1.40432081325461,4.78,"0432"
"18126","RIKO_02",2M 0S,16.33,7.68,23.6004375797459,14.9504375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.53124447903361,1.53124447903361,1.43785940258649,4.56,"0432"
"18127","RIKO_02",3M 0S,16.11,7.68,23.3804375797459,14.9504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.57120578216378,1.57120578216378,1.47303915264359,4.34,"0432"
