"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"18128","RIKO_02",4M 0S,15.89,7.68,23.1604375797459,14.9504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.61649570044399,1.61527618824886,1.51170691882461,4.11,"0432"
"18129","RIKO_02",5M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,3.89,"0432"
"18130","RIKO_02",6M 0S,15.44,7.68,22.7104375797459,14.9504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.70686401335576,1.70686401335576,1.59163572231047,3.67,"0432"
"18131","RIKO_02",7M 0S,15.22,7.68,22.4904375797459,14.9504375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.75666641162343,1.75666641162343,1.63485576161527,3.45,"0432"
"18132","RIKO_02",8M 0S,15,7.68,22.2704375797459,14.9504375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.80946239667223,1.80946239667223,1.68048855328109,3.23,"0432"
"18133","RIKO_02",9M 0S,14.78,7.68,22.0504375797459,14.9504375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.8655302455832,1.8655302455832,1.72874193590815,3.01,"0432"
"18134","RIKO_02",10M 0S,14.56,7.68,21.8304375797459,14.9504375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.92518382901754,1.92518382901754,1.77984832523033,2.78,"0432"
"18135","RIKO_02",11M 0S,14.34,7.68,21.6104375797459,14.9504375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.99327289378056,1.99176913438206,1.8366116090716,2.56,"0432"
"18136","RIKO_02",12M 0S,14.11,7.68,21.3804375797459,14.9504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.05991675639824,2.05991675639824,1.89440143367593,2.34,"0432"
"18137","RIKO_02",13M 0S,13.89,7.68,21.1604375797459,14.9504375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13289287337209,2.13289287337209,1.95594617499756,2.12,"0432"
"18138","RIKO_02",14M 0S,13.67,7.68,20.9404375797459,14.9504375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.21122950645087,2.21122950645087,2.02162408745051,1.9,"0432"
"18139","RIKO_02",15M 0S,13.45,7.68,20.7204375797459,14.9504375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.29553981692213,2.29553981692213,2.09186599568083,1.68,"0432"
"18140","RIKO_02",16M 0S,13.23,7.68,20.5004375797459,14.9504375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.38653418804337,2.38653418804337,2.16716475615094,1.46,"0432"
"18141","RIKO_02",17M 0S,13.01,7.68,20.2804375797459,14.9504375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.49159111722569,2.48971141797757,2.25190894924672,1.23,"0432"
"18142","RIKO_02",18M 0S,12.78,7.68,20.0504375797459,14.9504375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.59711073404719,2.59711073404719,2.33941124289487,1.01,"0432"
"18143","RIKO_02",19M 0S,12.56,7.68,19.8304375797459,14.9504375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.71419359500834,2.71419359500834,2.43398859461852,0.79,"0432"
"18144","RIKO_02",20M 0S,12.34,7.68,19.6104375797459,14.9504375797459,4.66,3.32,2610,13764.1706924095,8.29485411525621,3.84233149005165,2.84233149005165,2.5365352446446,0.57,"0432"
"18145","RIKO_01",0S,17.6,7.15,24.8704375797459,14.4204375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.21677174580294,1.21677174580294,1.1546951062119,5,"0433"
"18146","RIKO_01",1M 0S,17.38,7.15,24.6504375797459,14.4204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.24293888012128,1.24293888012128,1.17823455862389,4.78,"0433"
"18147","RIKO_01",2M 0S,17.16,7.15,24.4304375797459,14.4204375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27025621814592,1.27025621814592,1.20275372734282,4.56,"0433"
"18148","RIKO_01",3M 0S,16.93,7.15,24.2004375797459,14.4204375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.29777985124011,1.29880130169976,1.22831507620415,4.34,"0433"
"18149","RIKO_01",4M 0S,16.71,7.15,23.9804375797459,14.4204375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.33004861335154,1.33004861335154,1.25622637978137,4.11,"0433"
"18150","RIKO_01",5M 0S,16.49,7.15,23.7604375797459,14.4204375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.36137738154611,1.36137738154611,1.28413746348045,3.89,"0433"
"18151","RIKO_01",6M 0S,16.27,7.15,23.5404375797459,14.4204375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.3942176253992,1.3942176253992,1.31331699770806,3.67,"0433"
"18152","RIKO_01",7M 0S,16.05,7.15,23.3204375797459,14.4204375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.42868143186974,1.42868143186974,1.34385346223252,3.45,"0433"
"18153","RIKO_01",8M 0S,15.83,7.15,23.1004375797459,14.4204375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.46489225157151,1.46489225157151,1.37584376183092,3.23,"0433"
"18154","RIKO_01",9M 0S,15.6,7.15,22.8704375797459,14.4204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.50180434321994,1.50298637631687,1.40939425352488,3.01,"0433"
"18155","RIKO_01",10M 0S,15.38,7.15,22.6504375797459,14.4204375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.54498964078259,1.54498964078259,1.44626507591658,2.78,"0433"
"18156","RIKO_01",11M 0S,15.16,7.15,22.4304375797459,14.4204375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.5874238131886,1.5874238131886,1.48338429663602,2.56,"0433"
"18157","RIKO_01",12M 0S,14.94,7.15,22.2104375797459,14.4204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.63225478095516,1.63225478095516,1.5224590800699,2.34,"0433"
"18158","RIKO_01",13M 0S,14.72,7.15,21.9904375797459,14.4204375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.67969151170947,1.67969151170947,1.56364814536159,2.12,"0433"
"18159","RIKO_01",14M 0S,14.5,7.15,21.7704375797459,14.4204375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.72996799233207,1.72996799233207,1.60712786540585,1.9,"0433"
"18160","RIKO_01",15M 0S,14.28,7.15,21.5504375797459,14.4204375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.78334708886966,1.78334708886966,1.65309479150392,1.68,"0433"
"18161","RIKO_01",16M 0S,14.05,7.15,21.3204375797459,14.4204375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.8386779657946,1.8401251437975,1.70176862403514,1.46,"0433"
"18162","RIKO_01",17M 0S,13.83,7.15,21.1004375797459,14.4204375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.903482746054,1.903482746054,1.75581694117726,1.23,"0433"
"18163","RIKO_01",18M 0S,13.61,7.15,20.8804375797459,14.4204375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,2.96830723585769,1.96830723585769,1.81082848413002,1.01,"0433"
"18164","RIKO_01",19M 0S,13.39,7.15,20.6604375797459,14.4204375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.03770268327575,2.03770268327575,1.86939865861251,0.79,"0433"
"18165","RIKO_01",20M 0S,13.17,7.15,20.4404375797459,14.4204375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.11217022319613,2.11217022319613,1.93188431213143,0.57,"0433"
"18166","RIKO_02",0S,16.77,7.62,24.0404375797459,14.8904375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.4410125402886,1.4410125402886,1.35765489101406,5,"0433"
"18167","RIKO_02",1M 0S,16.55,7.62,23.8204375797459,14.8904375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.47651340914229,1.47651340914229,1.38912250116915,4.78,"0433"
"18168","RIKO_02",2M 0S,16.33,7.62,23.6004375797459,14.8904375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.51380766287494,1.51380766287494,1.42208343056078,4.56,"0433"
"18169","RIKO_02",3M 0S,16.11,7.62,23.3804375797459,14.8904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.55303471656545,1.55303471656545,1.45664656265298,4.34,"0433"
"18170","RIKO_02",4M 0S,15.89,7.62,23.1604375797459,14.8904375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.59434882027094,1.59434882027094,1.49293163005861,4.11,"0433"
"18171","RIKO_02",5M 0S,15.66,7.62,22.9304375797459,14.8904375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.63995830144785,1.63995830144785,1.53285054364966,3.89,"0433"
"18172","RIKO_02",6M 0S,15.44,7.62,22.7104375797459,14.8904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.68609523575968,1.68609523575968,1.57308382975474,3.67,"0433"
"18173","RIKO_02",7M 0S,15.22,7.62,22.4904375797459,14.8904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.7349032557422,1.7349032557422,1.615486080881,3.45,"0433"
"18174","RIKO_02",8M 0S,15,7.62,22.2704375797459,14.8904375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.7866212389757,1.7866212389757,1.66023754810247,3.23,"0433"
"18175","RIKO_02",9M 0S,14.78,7.62,22.0504375797459,14.8904375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.84151742229619,1.84151742229619,1.70753902447387,3.01,"0433"
"18176","RIKO_02",10M 0S,14.56,7.62,21.8304375797459,14.8904375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89989405527964,1.89989405527964,1.75761485713394,2.78,"0433"
"18177","RIKO_02",11M 0S,14.34,7.62,21.6104375797459,14.8904375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.96650741335927,1.96501710039355,1.81320656012598,2.56,"0433"
"18178","RIKO_02",12M 0S,14.11,7.62,21.3804375797459,14.8904375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.03162784955943,2.03162784955943,1.86977449706071,2.34,"0433"
"18179","RIKO_02",13M 0S,13.89,7.62,21.1604375797459,14.8904375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.10291303726327,2.10291303726327,1.92998567791231,2.12,"0433"
"18180","RIKO_02",14M 0S,13.67,7.62,20.9404375797459,14.8904375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.17938260225466,2.17938260225466,1.99420377719232,1.9,"0433"
"18181","RIKO_02",15M 0S,13.45,7.62,20.7204375797459,14.8904375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.26162345516993,2.26162345516993,2.06284253885533,1.68,"0433"
"18182","RIKO_02",16M 0S,13.23,7.62,20.5004375797459,14.8904375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.35031457105895,2.35031457105895,2.13637470018507,1.46,"0433"
"18183","RIKO_02",17M 0S,13.01,7.62,20.2804375797459,14.8904375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.44624577804095,2.44624577804094,2.21534289483662,1.23,"0433"
"18184","RIKO_02",18M 0S,12.78,7.62,20.0504375797459,14.8904375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.55528386504665,2.55528386504665,2.30439343702771,1.01,"0433"
"18185","RIKO_02",19M 0S,12.56,7.62,19.8304375797459,14.8904375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.66908193191107,2.66908193191107,2.39653911679473,0.79,"0433"
"18186","RIKO_02",20M 0S,12.34,7.62,19.6104375797459,14.8904375797459,4.72,3.32,2610,13676.4067537828,8.40165481201916,3.79348829314421,2.79348829314421,2.49636099491869,0.57,"0433"
"18187","RIKO_01",0S,17.6,9.49,24.8704375797459,16.7604375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.85638282905557,1.85638282905557,1.73611879980575,5,"0434"
"18188","RIKO_01",1M 0S,17.38,9.49,24.6504375797459,16.7604375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.9081450879139,1.9081450879139,1.78130993106091,4.78,"0434"
"18189","RIKO_01",2M 0S,17.16,9.49,24.4304375797459,16.7604375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.96674474460061,1.96543926157189,1.83114106034675,4.56,"0434"
"18190","RIKO_01",3M 0S,16.93,9.49,24.2004375797459,16.7604375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,3.02355708919902,2.02355708919902,1.88148614906845,4.34,"0434"
"18191","RIKO_01",4M 0S,16.71,9.49,23.9804375797459,16.7604375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,3.08521672349594,2.08521672349594,1.93467786143348,4.11,"0434"
"18192","RIKO_01",5M 0S,16.49,9.49,23.7604375797459,16.7604375797459,7,3.32,2610,11230.368013306,12.4600812890115,3.15075210623438,2.15075210623438,1.99096465324254,3.89,"0434"
"18193","RIKO_01",6M 0S,16.27,9.49,23.5404375797459,16.7604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,3.22054052266087,2.22054052266087,2.05062476063362,3.67,"0434"
"18194","RIKO_01",7M 0S,16.05,9.49,23.3204375797459,16.7604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.29500986945742,2.29500986945742,2.11397079981787,3.45,"0434"
"18195","RIKO_01",8M 0S,15.83,9.49,23.1004375797459,16.7604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.37464743590547,2.37464743590547,2.18135524653601,3.23,"0434"
"18196","RIKO_01",9M 0S,15.6,9.49,22.8704375797459,16.7604375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.46403678291992,2.46403678291992,2.25655416606364,3.01,"0434"
"18197","RIKO_01",10M 0S,15.38,9.49,22.6504375797459,16.7604375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.55607211267244,2.55607211267244,2.3335005021972,2.78,"0434"
"18198","RIKO_01",11M 0S,15.16,9.49,22.4304375797459,16.7604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.65524951386961,2.65524951386961,2.41587968598626,2.56,"0434"
"18199","RIKO_01",12M 0S,14.94,9.49,22.2104375797459,16.7604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.76243389791572,2.76243389791572,2.50428815826035,2.34,"0434"
"18200","RIKO_01",13M 0S,14.72,9.49,21.9904375797459,16.7604375797459,5.23,3.32,2610,12992.4831923258,9.30946073450428,3.87863570624105,2.87863570624105,2.59941298253382,2.12,"0434"
"18201","RIKO_01",14M 0S,14.5,9.49,21.7704375797459,16.7604375797459,5.01,3.32,2610,13274.6825801896,8.91785817970678,4.00504286300213,3.00504286300213,2.70204973600312,1.9,"0434"
"18202","RIKO_01",15M 0S,14.28,9.49,21.5504375797459,16.7604375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,4.14306153311914,3.14306153311914,2.81312481329182,1.68,"0434"
"18203","RIKO_01",16M 0S,14.05,9.49,21.3204375797459,16.7604375797459,4.56,3.32,2610,13914.2751385611,8.11685295398461,4.30159314553524,3.30159314553524,2.93945138870321,1.46,"0434"
"18204","RIKO_01",17M 0S,13.83,9.49,21.1004375797459,16.7604375797459,4.34,3.32,2610,14262.5816394873,7.72525039918711,4.46895501005546,3.46895501005546,3.07137845335531,1.23,"0434"
"18205","RIKO_01",18M 0S,13.61,9.49,20.8804375797459,16.7604375797459,4.12,3.32,2610,14638.4266224408,7.33364784438961,4.65419047175745,3.65419047175745,3.21570416420157,1.01,"0434"
"18206","RIKO_01",19M 0S,13.39,9.49,20.6604375797459,16.7604375797459,3.9,3.32,2610,15045.641331526,6.9420452895921,4.8603242932412,3.8603242932412,3.37426256071746,0.79,"0434"
"18207","RIKO_01",20M 0S,13.17,9.49,20.4404375797459,16.7604375797459,3.68,3.32,2610,15488.847320067,6.5504427347946,5.09110454990236,4.09110454990236,3.54926817108323,0.57,"0434"
"18208","RIKO_02",0S,16.77,10.27,24.0404375797459,17.5404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.43619457594472,2.43619457594472,2.2423855109708,5,"0434"
"18209","RIKO_02",1M 0S,16.55,10.27,23.8204375797459,17.5404375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.52153897191731,2.52153897191731,2.31449010898887,4.78,"0434"
"18210","RIKO_02",2M 0S,16.33,10.27,23.6004375797459,17.5404375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.61307999069978,2.61307999069978,2.3913858591793,4.56,"0434"
"18211","RIKO_02",3M 0S,16.11,10.27,23.3804375797459,17.5404375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.71151793555491,2.71151793555491,2.47356671064296,4.34,"0434"
"18212","RIKO_02",4M 0S,15.89,10.27,23.1604375797459,17.5404375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.81766276577236,2.81766276577236,2.56159692786214,4.11,"0434"
"18213","RIKO_02",5M 0S,15.66,10.27,22.9304375797459,17.5404375797459,5.4,3.32,2610,12786.3364573282,9.61206270866599,3.93060458215568,2.93245643400753,2.65612406446614,3.89,"0434"
"18214","RIKO_02",6M 0S,15.44,10.27,22.7104375797459,17.5404375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,4.05507041383025,3.05700091576075,2.7578949195788,3.67,"0434"
"18215","RIKO_02",7M 0S,15.22,10.27,22.4904375797459,17.5404375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,4.19904338255368,3.19904338255367,2.87297828833574,3.45,"0434"
"18216","RIKO_02",8M 0S,15,10.27,22.2704375797459,17.5404375797459,4.73,3.32,2610,13661.9420149351,8.41945492814632,4.34783609802129,3.34783609802129,2.99241891904869,3.23,"0434"
"18217","RIKO_02",9M 0S,14.78,10.27,22.0504375797459,17.5404375797459,4.51,3.32,2610,13991.192668383,8.02785237334882,4.51114517597355,3.51114517597355,3.12222153934665,3.01,"0434"
"18218","RIKO_02",10M 0S,14.56,10.27,21.8304375797459,17.5404375797459,4.29,3.32,2610,14345.4561408173,7.63624981855132,4.69120390294655,3.69120390294655,3.26379571299151,2.78,"0434"
"18219","RIKO_02",11M 0S,14.34,10.27,21.6104375797459,17.5404375797459,4.07,3.32,2610,14728.0687745546,7.24464726375381,4.89072843824096,3.89072843824096,3.41881880842018,2.56,"0434"
"18220","RIKO_02",12M 0S,14.11,10.27,21.3804375797459,17.5404375797459,3.85,3.32,2610,15143.0251399649,6.85304470895631,5.11045837497161,4.11305577756901,3.58930277093222,2.34,"0434"
"18221","RIKO_02",13M 0S,13.89,10.27,21.1604375797459,17.5404375797459,3.62,3.32,2610,15616.6804149384,6.44364203803165,5.37438252586759,4.37438252586759,3.78671556075594,2.12,"0434"
"18222","RIKO_02",14M 0S,13.67,10.27,20.9404375797459,17.5404375797459,3.4,3.32,2610,16114.0070599901,6.05203948323414,5.65743080695314,4.65743080695314,3.99699338058508,1.9,"0434"
"18223","RIKO_02",15M 0S,13.45,10.27,20.7204375797459,17.5404375797459,3.18,3.32,2610,16662.0889310785,5.66043692843664,5.97964300114487,4.97964300114487,4.23199790598837,1.68,"0434"
"18224","RIKO_02",16M 0S,13.23,10.27,20.5004375797459,17.5404375797459,2.96,3.32,2610,17270.1914729835,5.26883437363914,6.34975160258131,5.34975160258131,4.49636303243861,1.46,"0434"
"18225","RIKO_02",17M 0S,13.01,10.27,20.2804375797459,17.5404375797459,2.74,3.32,2610,17950.1353104714,4.87723181884163,6.77929370205865,5.77929370205865,4.7959576894258,1.23,"0434"
"18226","RIKO_02",18M 0S,12.78,10.27,20.0504375797459,17.5404375797459,2.52,3.32,2610,18717.2800221766,4.48562926404413,7.27986696176218,6.28383521573043,5.13832666725484,1.01,"0434"
"18227","RIKO_02",19M 0S,12.56,10.27,19.8304375797459,17.5404375797459,2.3,3.32,2610,19592.0143448027,4.09402670924663,7.88054988853943,6.88489771462639,5.53333477481514,0.79,"0434"
"18228","RIKO_02",20M 0S,12.34,10.27,19.6104375797459,17.5404375797459,2.07,3.32,2610,20651.796426756,3.68462403832196,8.64988634958488,7.64988634958488,6.01690870036352,0.57,"0434"
"18229","RIKO_01",0S,17.6,6.99,24.8704375797459,14.2604375797459,10.61,3.32,2610,9121.90019392745,18.885923210916,2.18334257715746,1.18334257715746,1.12383603252252,5,"0435"
"18230","RIKO_01",1M 0S,17.38,6.99,24.6504375797459,14.2604375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.20839891661604,1.20839891661604,1.14641168772347,4.78,"0435"
"18231","RIKO_01",2M 0S,17.16,6.99,24.4304375797459,14.2604375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.23453930615936,1.23453930615936,1.16991293730382,4.56,"0435"
"18232","RIKO_01",3M 0S,16.93,6.99,24.2004375797459,14.2604375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.26083062750158,1.26183565262721,1.1943978962043,4.34,"0435"
"18233","RIKO_01",4M 0S,16.71,6.99,23.9804375797459,14.2604375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.28933861702371,1.2903663662529,1.21992964848449,4.11,"0435"
"18234","RIKO_01",5M 0S,16.49,6.99,23.7604375797459,14.2604375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.32160681512007,1.32160681512007,1.24781571102033,3.89,"0435"
"18235","RIKO_01",6M 0S,16.27,6.99,23.5404375797459,14.2604375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.35293801116818,1.35293801116818,1.27570894410154,3.67,"0435"
"18236","RIKO_01",7M 0S,16.05,6.99,23.3204375797459,14.2604375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.38579081055637,1.38579081055637,1.30487772126983,3.45,"0435"
"18237","RIKO_01",8M 0S,15.83,6.99,23.1004375797459,14.2604375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.42027881715392,1.42027881715392,1.33541158491358,3.23,"0435"
"18238","RIKO_01",9M 0S,15.6,6.99,22.8704375797459,14.2604375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.45536713963349,1.45652723244092,1.36740865932801,3.01,"0435"
"18239","RIKO_01",10M 0S,15.38,6.99,22.6504375797459,14.2604375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.49348389805246,1.49467437424294,1.40097670408661,2.78,"0435"
"18240","RIKO_01",11M 0S,15.16,6.99,22.4304375797459,14.2604375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.53365094665534,1.53487344054287,1.43623432647032,2.56,"0435"
"18241","RIKO_01",12M 0S,14.94,6.99,22.2104375797459,14.2604375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.57927858410575,1.57927858410575,1.4750432886804,2.34,"0435"
"18242","RIKO_01",13M 0S,14.72,6.99,21.9904375797459,14.2604375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.6242257106909,1.6242257106909,1.514179514216,2.12,"0435"
"18243","RIKO_01",14M 0S,14.5,6.99,21.7704375797459,14.2604375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.67180622418651,1.67180622418651,1.55544908694167,1.9,"0435"
"18244","RIKO_01",15M 0S,14.28,6.99,21.5504375797459,14.2604375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.72225853822232,1.72225853822232,1.5990313300961,1.68,"0435"
"18245","RIKO_01",16M 0S,14.05,6.99,21.3204375797459,14.2604375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.77443631451778,1.77585074167478,1.64512624415958,1.46,"0435"
"18246","RIKO_01",17M 0S,13.83,6.99,21.1004375797459,14.2604375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.83142551002054,1.83288536403514,1.69395757560704,1.23,"0435"
"18247","RIKO_01",18M 0S,13.61,6.99,20.8804375797459,14.2604375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.89656567124482,1.89656567124482,1.74820728502975,1.01,"0435"
"18248","RIKO_01",19M 0S,13.39,6.99,20.6604375797459,14.2604375797459,6.4,3.32,2610,11745,11.3920743213819,2.96176011619386,1.96176011619386,1.80345247008743,0.79,"0435"
"18249","RIKO_01",20M 0S,13.17,6.99,20.4404375797459,14.2604375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.03159623683506,2.03159623683506,1.86230320599839,0.57,"0435"
"18250","RIKO_02",0S,16.77,7.46,24.0404375797459,14.7304375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.39906173401082,1.39906173401082,1.31944250740756,5,"0435"
"18251","RIKO_02",1M 0S,16.55,7.46,23.8204375797459,14.7304375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.43292241404188,1.43292241404188,1.34951747056914,4.78,"0435"
"18252","RIKO_02",2M 0S,16.33,7.46,23.6004375797459,14.7304375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46846276703954,1.46846276703954,1.38099545246374,4.56,"0435"
"18253","RIKO_02",3M 0S,16.11,7.46,23.3804375797459,14.7304375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.50581095302204,1.50581095302205,1.41397697556887,4.34,"0435"
"18254","RIKO_02",4M 0S,15.89,7.46,23.1604375797459,14.7304375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.54510851051491,1.54510851051491,1.4485724001963,4.11,"0435"
"18255","RIKO_02",5M 0S,15.66,7.46,22.9304375797459,14.7304375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.58529412224613,1.58651214904271,1.48490315817559,3.89,"0435"
"18256","RIKO_02",6M 0S,15.44,7.46,22.7104375797459,14.7304375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.62894427329671,1.63019583775228,1.5231031769611,3.67,"0435"
"18257","RIKO_02",7M 0S,15.22,7.46,22.4904375797459,14.7304375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67851349789184,1.67851349789184,1.5651991152901,3.45,"0435"
"18258","RIKO_02",8M 0S,15,7.46,22.2704375797459,14.7304375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.72748869279054,1.72748869279054,1.60770128229631,3.23,"0435"
"18259","RIKO_02",9M 0S,14.78,7.46,22.0504375797459,14.7304375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77940775186348,1.77940775186348,1.65257612654765,3.01,"0435"
"18260","RIKO_02",10M 0S,14.56,7.46,21.8304375797459,14.7304375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.83454433009024,1.83454433009024,1.70002803450558,2.78,"0435"
"18261","RIKO_02",11M 0S,14.34,7.46,21.6104375797459,14.7304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.8932070848315,1.8932070848315,1.75028556154615,2.56,"0435"
"18262","RIKO_02",12M 0S,14.11,7.46,21.3804375797459,14.7304375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.9542439555016,1.95574545700311,1.80360511328992,2.34,"0435"
"18263","RIKO_02",13M 0S,13.89,7.46,21.1604375797459,14.7304375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.02570213742468,2.02570213742468,1.86293597613505,2.12,"0435"
"18264","RIKO_02",14M 0S,13.67,7.46,20.9404375797459,14.7304375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.09746614229319,2.09746614229319,1.92345847718041,1.9,"0435"
"18265","RIKO_02",15M 0S,13.45,7.46,20.7204375797459,14.7304375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.1745016266512,2.1745016266512,1.98804549858518,1.68,"0435"
"18266","RIKO_02",16M 0S,13.23,7.46,20.5004375797459,14.7304375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.25741156735541,2.25741156735541,2.05712070912318,1.46,"0435"
"18267","RIKO_02",17M 0S,13.01,7.46,20.2804375797459,14.7304375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.34689454840373,2.34689454840373,2.13116877905414,1.23,"0435"
"18268","RIKO_02",18M 0S,12.78,7.46,20.0504375797459,14.7304375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.4418883196324,2.44376449224028,2.2107467691223,1.01,"0435"
"18269","RIKO_02",19M 0S,12.56,7.46,19.8304375797459,14.7304375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.54701854082988,2.54897548799231,2.29649817012337,0.79,"0435"
"18270","RIKO_02",20M 0S,12.34,7.46,19.6104375797459,14.7304375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.66911162779522,2.66911162779522,2.39356075106989,0.57,"0435"
"18271","RIKO_01",0S,17.6,7.1,24.8704375797459,14.3704375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.20621568987054,1.20621568987054,1.14495574978773,5,"0436"
"18272","RIKO_01",1M 0S,17.38,7.1,24.6504375797459,14.3704375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.23202964432302,1.23202964432302,1.16818901385053,4.78,"0436"
"18273","RIKO_01",2M 0S,17.16,7.1,24.4304375797459,14.3704375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.25897263853287,1.25897263853287,1.19238469877212,4.56,"0436"
"18274","RIKO_01",3M 0S,16.93,7.1,24.2004375797459,14.3704375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.28842978063486,1.28842978063486,1.21877556818351,4.34,"0436"
"18275","RIKO_01",4M 0S,16.71,7.1,23.9804375797459,14.3704375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.31792557165876,1.31792557165876,1.24513577786623,4.11,"0436"
"18276","RIKO_01",5M 0S,16.49,7.1,23.7604375797459,14.3704375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.34880348707569,1.34880348707569,1.27266145501726,3.89,"0436"
"18277","RIKO_01",6M 0S,16.27,7.1,23.5404375797459,14.3704375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.38116300366856,1.38116300366856,1.30143164040976,3.67,"0436"
"18278","RIKO_01",7M 0S,16.05,7.1,23.3204375797459,14.3704375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.41511337917773,1.41511337917773,1.33153268741007,3.45,"0436"
"18279","RIKO_01",8M 0S,15.83,7.1,23.1004375797459,14.3704375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.45077488472402,1.45077488472402,1.36305912767193,3.23,"0436"
"18280","RIKO_01",9M 0S,15.6,7.1,22.8704375797459,14.3704375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.4871051402633,1.48828022839491,1.3961146627943,3.01,"0436"
"18281","RIKO_01",10M 0S,15.38,7.1,22.6504375797459,14.3704375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.52962134585033,1.52962134585033,1.43243154252018,2.78,"0436"
"18282","RIKO_01",11M 0S,15.16,7.1,22.4304375797459,14.3704375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.57137279697775,1.57137279697775,1.4689825127881,2.56,"0436"
"18283","RIKO_01",12M 0S,14.94,7.1,22.2104375797459,14.3704375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6154674417909,1.6154674417909,1.50744764885801,2.34,"0436"
"18284","RIKO_01",13M 0S,14.72,7.1,21.9904375797459,14.3704375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.66210823407358,1.66210823407358,1.5479813605593,2.12,"0436"
"18285","RIKO_01",14M 0S,14.5,7.1,21.7704375797459,14.3704375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.71152226265415,1.71152226265415,1.59075512430818,1.9,"0436"
"18286","RIKO_01",15M 0S,14.28,7.1,21.5504375797459,14.3704375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.76396444897503,1.76396444897503,1.63595990802948,1.68,"0436"
"18287","RIKO_01",16M 0S,14.05,7.1,21.3204375797459,14.3704375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.82234025088355,1.82234025088355,1.68605057537946,1.46,"0436"
"18288","RIKO_01",17M 0S,13.83,7.1,21.1004375797459,14.3704375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.88191155180397,1.88191155180397,1.73692024094104,1.23,"0436"
"18289","RIKO_01",18M 0S,13.61,7.1,20.8804375797459,14.3704375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.94550917721055,1.94550917721055,1.79095496653826,1.01,"0436"
"18290","RIKO_01",19M 0S,13.39,7.1,20.6604375797459,14.3704375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.01355560312253,2.01355560312253,1.84845962701072,0.79,"0436"
"18291","RIKO_01",20M 0S,13.17,7.1,20.4404375797459,14.3704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.08653455414179,2.08653455414179,1.90977955229288,0.57,"0436"
"18292","RIKO_02",0S,16.77,7.57,24.0404375797459,14.8404375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.42774616778703,1.42774616778703,1.34557896076066,5,"0436"
"18293","RIKO_02",1M 0S,16.55,7.57,23.8204375797459,14.8404375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.46272435898003,1.46272435898003,1.37660324913322,4.78,"0436"
"18294","RIKO_02",2M 0S,16.33,7.57,23.6004375797459,14.8404375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.49945944562108,1.49945944562108,1.40909192158846,4.56,"0436"
"18295","RIKO_02",3M 0S,16.11,7.57,23.3804375797459,14.8404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.5380872065153,1.5380872065153,1.44315116526763,4.34,"0436"
"18296","RIKO_02",4M 0S,15.89,7.57,23.1604375797459,14.8404375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57875778168758,1.57875778168758,1.47889768823643,4.11,"0436"
"18297","RIKO_02",5M 0S,15.66,7.57,22.9304375797459,14.8404375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.62364211911504,1.62364211911504,1.51821282505635,3.89,"0436"
"18298","RIKO_02",6M 0S,15.44,7.57,22.7104375797459,14.8404375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.66902982765447,1.66902982765447,1.55782560710958,3.67,"0436"
"18299","RIKO_02",7M 0S,15.22,7.57,22.4904375797459,14.8404375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.71702807106414,1.71702807106414,1.59956090026298,3.45,"0436"
"18300","RIKO_02",8M 0S,15,7.57,22.2704375797459,14.8404375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.76786874073226,1.76786874073226,1.64359399148101,3.23,"0436"
"18301","RIKO_02",9M 0S,14.78,7.57,22.0504375797459,14.8404375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.82181203101813,1.82181203101813,1.69012001546557,3.01,"0436"
"18302","RIKO_02",10M 0S,14.56,7.57,21.8304375797459,14.8404375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.87915089322471,1.87915089322471,1.73935684569241,2.78,"0436"
"18303","RIKO_02",11M 0S,14.34,7.57,21.6104375797459,14.8404375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.94456579047939,1.94308650053856,1.79399537686651,2.56,"0436"
"18304","RIKO_02",12M 0S,14.11,7.57,21.3804375797459,14.8404375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.00845026661173,2.00845026661173,1.84956992296551,2.34,"0436"
"18305","RIKO_02",13M 0S,13.89,7.57,21.1604375797459,14.8404375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.07836467462669,2.07836467462669,1.9086977285739,2.12,"0436"
"18306","RIKO_02",14M 0S,13.67,7.57,20.9404375797459,14.8404375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.15332208912143,2.15332208912143,1.97173082367717,1.9,"0436"
"18307","RIKO_02",15M 0S,13.45,7.57,20.7204375797459,14.8404375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.23388856184366,2.23388856184366,2.03906932833996,1.68,"0436"
"18308","RIKO_02",16M 0S,13.23,7.57,20.5004375797459,14.8404375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.32071815258669,2.32071815258669,2.11116995492998,1.46,"0436"
"18309","RIKO_02",17M 0S,13.01,7.57,20.2804375797459,14.8404375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.42085906881044,2.41901744818429,2.19220896971079,1.23,"0436"
"18310","RIKO_02",18M 0S,12.78,7.57,20.0504375797459,14.8404375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.52116405828036,2.52116405828036,2.27576807906415,1.01,"0436"
"18311","RIKO_02",19M 0S,12.56,7.57,19.8304375797459,14.8404375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.63231758389593,2.63231758389593,2.36594955364486,0.79,"0436"
"18312","RIKO_02",20M 0S,12.34,7.57,19.6104375797459,14.8404375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,3.75372426491419,2.75372426491419,2.46357314773788,0.57,"0436"
"18313","RIKO_01",0S,17.6,7.21,24.8704375797459,14.4804375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.22957312258332,1.22957312258332,1.1664997206283,5,"0437"
"18314","RIKO_01",1M 0S,17.38,7.21,24.6504375797459,14.4804375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.25617155788011,1.25617155788011,1.19041277155361,4.78,"0437"
"18315","RIKO_01",2M 0S,17.16,7.21,24.4304375797459,14.4804375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.28394620539102,1.28394620539102,1.21532676887487,4.56,"0437"
"18316","RIKO_01",3M 0S,16.93,7.21,24.2004375797459,14.4804375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.31194910006585,1.31297684929504,1.24130590204398,4.34,"0437"
"18317","RIKO_01",4M 0S,16.71,7.21,23.9804375797459,14.4804375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.34229913182342,1.34335065653425,1.26841996891952,4.11,"0437"
"18318","RIKO_01",5M 0S,16.49,7.21,23.7604375797459,14.4804375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.3766449077199,1.3766449077199,1.29806259202796,3.89,"0437"
"18319","RIKO_01",6M 0S,16.27,7.21,23.5404375797459,14.4804375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.41007337126277,1.41007337126277,1.32774247996198,3.67,"0437"
"18320","RIKO_01",7M 0S,16.05,7.21,23.3204375797459,14.4804375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.44516569498198,1.44516569498198,1.35881137413983,3.45,"0437"
"18321","RIKO_01",8M 0S,15.83,7.21,23.1004375797459,14.4804375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.48204927420426,1.48204927420426,1.39136911824262,3.23,"0437"
"18322","RIKO_01",9M 0S,15.6,7.21,22.8704375797459,14.4804375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.51967437424294,1.52086485043342,1.42552536006419,3.01,"0437"
"18323","RIKO_01",10M 0S,15.38,7.21,22.6504375797459,14.4804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.56054581218101,1.56176830606854,1.46140078518506,2.78,"0437"
"18324","RIKO_01",11M 0S,15.16,7.21,22.4304375797459,14.4804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60695154008059,1.60695154008059,1.50088977859006,2.56,"0437"
"18325","RIKO_01",12M 0S,14.94,7.21,22.2104375797459,14.4804375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.65268625402855,1.65268625402855,1.54071176980195,2.34,"0437"
"18326","RIKO_01",13M 0S,14.72,7.21,21.9904375797459,14.4804375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.70110049848744,1.70110049848744,1.58270448984351,2.12,"0437"
"18327","RIKO_01",14M 0S,14.5,7.21,21.7704375797459,14.4804375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.75243686469694,1.75243686469694,1.62705040415022,1.9,"0437"
"18328","RIKO_01",15M 0S,14.28,7.21,21.5504375797459,14.4804375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.80696813912881,1.80696813912881,1.67395301771674,1.68,"0437"
"18329","RIKO_01",16M 0S,14.05,7.21,21.3204375797459,14.4804375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.86354229834171,1.86500215235631,1.72363999762226,1.46,"0437"
"18330","RIKO_01",17M 0S,13.83,7.21,21.1004375797459,14.4804375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.92537929768336,1.92688759330931,1.77636686867204,1.23,"0437"
"18331","RIKO_01",18M 0S,13.61,7.21,20.8804375797459,14.4804375797459,6.4,3.32,2610,11745,11.3920743213819,2.99613511619386,1.99613511619386,1.83505351964875,1.01,"0437"
"18332","RIKO_01",19M 0S,13.39,7.21,20.6604375797459,14.4804375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.06719494233668,2.06719494233668,1.89493546933056,0.79,"0437"
"18333","RIKO_01",20M 0S,13.17,7.21,20.4404375797459,14.4804375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.14350079591287,2.14350079591287,1.95885742050672,0.57,"0437"
"18334","RIKO_02",0S,16.77,7.68,24.0404375797459,14.9504375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.4571248342839,1.4571248342839,1.37231116032275,5,"0437"
"18335","RIKO_02",1M 0S,16.55,7.68,23.8204375797459,14.9504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.49326547278926,1.49326547278925,1.40432081325461,4.78,"0437"
"18336","RIKO_02",2M 0S,16.33,7.68,23.6004375797459,14.9504375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.53124447903361,1.53124447903361,1.43785940258649,4.56,"0437"
"18337","RIKO_02",3M 0S,16.11,7.68,23.3804375797459,14.9504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.57120578216378,1.57120578216378,1.47303915264359,4.34,"0437"
"18338","RIKO_02",4M 0S,15.89,7.68,23.1604375797459,14.9504375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.61330873856768,1.61330873856768,1.50998354626967,4.11,"0437"
"18339","RIKO_02",5M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.65647869131924,1.6577302557748,1.54882877298747,3.89,"0437"
"18340","RIKO_02",6M 0S,15.44,7.68,22.7104375797459,14.9504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.70686401335576,1.70686401335576,1.59163572231047,3.67,"0437"
"18341","RIKO_02",7M 0S,15.22,7.68,22.4904375797459,14.9504375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.75666641162343,1.75666641162343,1.63485576161527,3.45,"0437"
"18342","RIKO_02",8M 0S,15,7.68,22.2704375797459,14.9504375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.80946239667223,1.80946239667223,1.68048855328109,3.23,"0437"
"18343","RIKO_02",9M 0S,14.78,7.68,22.0504375797459,14.9504375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.8655302455832,1.8655302455832,1.72874193590815,3.01,"0437"
"18344","RIKO_02",10M 0S,14.56,7.68,21.8304375797459,14.9504375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.92518382901754,1.92518382901754,1.77984832523033,2.78,"0437"
"18345","RIKO_02",11M 0S,14.34,7.68,21.6104375797459,14.9504375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.98877849003614,1.98877849003614,1.83406845762367,2.56,"0437"
"18346","RIKO_02",12M 0S,14.11,7.68,21.3804375797459,14.9504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.05991675639824,2.05991675639824,1.89440143367593,2.34,"0437"
"18347","RIKO_02",13M 0S,13.89,7.68,21.1604375797459,14.9504375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13289287337209,2.13289287337209,1.95594617499756,2.12,"0437"
"18348","RIKO_02",14M 0S,13.67,7.68,20.9404375797459,14.9504375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.21122950645087,2.21122950645087,2.02162408745051,1.9,"0437"
"18349","RIKO_02",15M 0S,13.45,7.68,20.7204375797459,14.9504375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.29553981692213,2.29553981692213,2.09186599568083,1.68,"0437"
"18350","RIKO_02",16M 0S,13.23,7.68,20.5004375797459,14.9504375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.38653418804337,2.38653418804337,2.16716475615094,1.46,"0437"
"18351","RIKO_02",17M 0S,13.01,7.68,20.2804375797459,14.9504375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.48504028961364,2.48504028961364,2.24808683850126,1.23,"0437"
"18352","RIKO_02",18M 0S,12.78,7.68,20.0504375797459,14.9504375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.59007137840327,2.59202832556569,2.335286602249,1.01,"0437"
"18353","RIKO_02",19M 0S,12.56,7.68,19.8304375797459,14.9504375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.71419359500834,2.71419359500834,2.43398859461852,0.79,"0437"
"18354","RIKO_02",20M 0S,12.34,7.68,19.6104375797459,14.9504375797459,4.66,3.32,2610,13764.1706924095,8.29485411525621,3.84233149005165,2.84233149005165,2.5365352446446,0.57,"0437"
"18355","RIKO_01",0S,17.6,7.22,24.8704375797459,14.4904375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.23172107356847,1.23172107356847,1.16847974301154,5,"0438"
"18356","RIKO_01",1M 0S,17.38,7.22,24.6504375797459,14.4904375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.25963199444736,1.19356894270051,4.78,"0438"
"18357","RIKO_01",2M 0S,17.16,7.22,24.4304375797459,14.4904375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28753924910782,1.21859661339249,4.56,"0438"
"18358","RIKO_01",3M 0S,16.93,7.22,24.2004375797459,14.4904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.31671109615249,1.31671109615249,1.24469636312056,4.34,"0438"
"18359","RIKO_01",4M 0S,16.71,7.22,23.9804375797459,14.4904375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.34723548405065,1.34723548405065,1.27193858450893,4.11,"0438"
"18360","RIKO_01",5M 0S,16.49,7.22,23.7604375797459,14.4904375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.37920871020935,1.37920871020935,1.30039997071138,3.89,"0438"
"18361","RIKO_01",6M 0S,16.27,7.22,23.5404375797459,14.4904375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.4127364357614,1.4127364357614,1.33016423646106,3.67,"0438"
"18362","RIKO_01",7M 0S,16.05,7.22,23.3204375797459,14.4904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.44793485205444,1.44793485205444,1.36132294046265,3.45,"0438"
"18363","RIKO_01",8M 0S,15.83,7.22,23.1004375797459,14.4904375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48665869112101,1.39549793646348,3.23,"0438"
"18364","RIKO_01",9M 0S,15.6,7.22,22.8704375797459,14.4904375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52568791690223,1.42983215876965,3.01,"0438"
"18365","RIKO_01",10M 0S,15.38,7.22,22.6504375797459,14.4904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.56682165975989,1.56682165975989,1.46589848546432,2.78,"0438"
"18366","RIKO_01",11M 0S,15.16,7.22,22.4304375797459,14.4904375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.61023485436281,1.61023485436281,1.50383138097751,2.56,"0438"
"18367","RIKO_01",12M 0S,14.94,7.22,22.2104375797459,14.4904375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.65612237611926,1.65612237611926,1.54377959754906,2.34,"0438"
"18368","RIKO_01",13M 0S,14.72,7.22,21.9904375797459,14.4904375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.70470196581876,1.70470196581876,1.58590812474383,2.12,"0438"
"18369","RIKO_01",14M 0S,14.5,7.22,21.7704375797459,14.4904375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.75863338977176,1.63248223849198,1.9,"0438"
"18370","RIKO_01",15M 0S,14.28,7.22,21.5504375797459,14.4904375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81351272959442,1.67966508242233,1.68,"0438"
"18371","RIKO_01",16M 0S,14.05,7.22,21.3204375797459,14.4904375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.87192748808795,1.87192748808795,1.7296565072037,1.46,"0438"
"18372","RIKO_01",17M 0S,13.83,7.22,21.1004375797459,14.4904375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.93423067226032,1.93423067226032,1.78271497861732,1.23,"0438"
"18373","RIKO_01",18M 0S,13.61,7.22,20.8804375797459,14.4904375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.00082390354314,2.00082390354314,1.83913168060101,1.01,"0438"
"18374","RIKO_01",19M 0S,13.39,7.22,20.6604375797459,14.4904375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.07216608486883,2.07216608486883,1.8992358615167,0.79,"0438"
"18375","RIKO_01",20M 0S,13.17,7.22,20.4404375797459,14.4904375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.14878399052785,2.14878399052785,1.96340126415514,0.57,"0438"
"18376","RIKO_02",0S,16.77,7.69,24.0404375797459,14.9604375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45983091890316,1.45983091890316,1.37477160610572,5,"0438"
"18377","RIKO_02",1M 0S,16.55,7.69,23.8204375797459,14.9604375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.49607954217164,1.49607954217164,1.40687268478872,4.78,"0438"
"18378","RIKO_02",2M 0S,16.33,7.69,23.6004375797459,14.9604375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.53711063078108,1.53595188222951,1.44207590131156,4.56,"0438"
"18379","RIKO_02",3M 0S,16.11,7.69,23.3804375797459,14.9604375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.57732042136037,1.57613136071827,1.47743746837257,4.34,"0438"
"18380","RIKO_02",4M 0S,15.89,7.69,23.1604375797459,14.9604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.61969044488897,1.61846944366797,1.51457685257038,4.11,"0438"
"18381","RIKO_02",5M 0S,15.66,7.69,22.9304375797459,14.9604375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.66314488627863,1.66314488627863,1.5536315817565,3.89,"0438"
"18382","RIKO_02",6M 0S,15.44,7.69,22.7104375797459,14.9604375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.71035674111493,1.71035674111493,1.59475374435839,3.67,"0438"
"18383","RIKO_02",7M 0S,15.22,7.69,22.4904375797459,14.9604375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.76032732319266,1.76032732319266,1.63811196874692,3.45,"0438"
"18384","RIKO_02",8M 0S,15,7.69,22.2704375797459,14.9604375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.81330571048436,1.81330571048436,1.68389373451859,3.23,"0438"
"18385","RIKO_02",9M 0S,14.78,7.69,22.0504375797459,14.9604375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.87362496379106,1.87221253441253,1.73457496912087,3.01,"0438"
"18386","RIKO_02",10M 0S,14.56,7.69,21.8304375797459,14.9604375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.9337120617552,1.93225433580768,1.78599198348412,2.78,"0438"
"18387","RIKO_02",11M 0S,14.34,7.69,21.6104375797459,14.9604375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.99778083488565,1.99627481078926,1.84055036596266,2.56,"0438"
"18388","RIKO_02",12M 0S,14.11,7.69,21.3804375797459,14.9604375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.0646829818755,2.0646829818755,1.89854707503592,2.34,"0438"
"18389","RIKO_02",13M 0S,13.89,7.69,21.1604375797459,14.9604375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.13794592639366,2.13794592639366,1.96031771624338,2.12,"0438"
"18390","RIKO_02",14M 0S,13.67,7.69,20.9404375797459,14.9604375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.21659945545831,2.21659945545831,2.02624304067184,1.9,"0438"
"18391","RIKO_02",15M 0S,13.45,7.69,20.7204375797459,14.9604375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.30700256411142,2.30526343367664,2.10007876675568,1.68,"0438"
"18392","RIKO_02",16M 0S,13.23,7.69,20.5004375797459,14.9604375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.39878205129126,2.39697373302725,2.17592133826048,1.46,"0438"
"18393","RIKO_02",17M 0S,13.01,7.69,20.2804375797459,14.9604375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.49816661838808,2.4962833792167,2.25744713553305,1.23,"0438"
