"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"18394","RIKO_02",18M 0S,12.78,7.69,20.0504375797459,14.9604375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.60417774924179,2.60417774924179,2.34531982907316,1.01,"0438"
"18395","RIKO_02",19M 0S,12.56,7.69,19.8304375797459,14.9604375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.72182027590158,2.72182027590158,2.44031061003221,0.79,"0438"
"18396","RIKO_02",20M 0S,12.34,7.69,19.6104375797459,14.9604375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,3.85059456852488,2.85059456852488,2.54332088349594,0.57,"0438"
"18397","RIKO_01",0S,17.6,7.18,24.8704375797459,14.4504375797459,10.42,3.32,2610,9204.6896167388,18.5477210044999,2.22315400610755,1.22315400610755,1.16058128953225,5,"0439"
"18398","RIKO_01",1M 0S,17.38,7.18,24.6504375797459,14.4504375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.24953575918046,1.24953575918046,1.18430669085635,4.78,"0439"
"18399","RIKO_01",2M 0S,17.16,7.18,24.4304375797459,14.4504375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.27936456806827,1.27836155904119,1.2101703316216,4.56,"0439"
"18400","RIKO_01",3M 0S,16.93,7.18,24.2004375797459,14.4504375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.3072066403734,1.3072066403734,1.23598906604291,4.34,"0439"
"18401","RIKO_01",4M 0S,16.71,7.18,23.9804375797459,14.4504375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.33738349880805,1.33738349880805,1.26293349159969,4.11,"0439"
"18402","RIKO_01",5M 0S,16.49,7.18,23.7604375797459,14.4504375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.36898654604089,1.36898654604089,1.29107886879096,3.89,"0439"
"18403","RIKO_01",6M 0S,16.27,7.18,23.5404375797459,14.4504375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.40211933373385,1.40211933373385,1.32050731997363,3.67,"0439"
"18404","RIKO_01",7M 0S,16.05,7.18,23.3204375797459,14.4504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.43689568699444,1.43689568699444,1.351308629639,3.45,"0439"
"18405","RIKO_01",8M 0S,15.83,7.18,23.1004375797459,14.4504375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.47344101082551,1.47344101082551,1.38358115936463,3.23,"0439"
"18406","RIKO_01",9M 0S,15.6,7.18,22.8704375797459,14.4504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.51368939948227,1.51368939948227,1.41901101486431,3.01,"0439"
"18407","RIKO_01",10M 0S,15.38,7.18,22.6504375797459,14.4504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.55430057849277,1.55430057849277,1.45464098061637,2.78,"0439"
"18408","RIKO_01",11M 0S,15.16,7.18,22.4304375797459,14.4504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.59715097038104,1.59715097038104,1.49210629673746,2.56,"0439"
"18409","RIKO_01",12M 0S,14.94,7.18,22.2104375797459,14.4504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.64243102366504,1.64243102366504,1.53155252453691,2.34,"0439"
"18410","RIKO_01",13M 0S,14.72,7.18,21.9904375797459,14.4504375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.69035341427595,1.69035341427595,1.57314103589036,2.12,"0439"
"18411","RIKO_01",14M 0S,14.5,7.18,21.7704375797459,14.4504375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.74115638574326,1.74115638574326,1.61705121979601,1.9,"0439"
"18412","RIKO_01",15M 0S,14.28,7.18,21.5504375797459,14.4504375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.79905003436399,1.79763959712845,1.66565704691211,1.68,"0439"
"18413","RIKO_01",16M 0S,14.05,7.18,21.3204375797459,14.4504375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.85520593066094,1.85520593066094,1.71496473035948,1.46,"0439"
"18414","RIKO_01",17M 0S,13.83,7.18,21.1004375797459,14.4504375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.91658116445725,1.91658116445725,1.76728073329755,1.23,"0439"
"18415","RIKO_01",18M 0S,13.61,7.18,20.8804375797459,14.4504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,2.98215625873106,1.98215625873106,1.82288903017394,1.01,"0439"
"18416","RIKO_01",19M 0S,13.39,7.18,20.6604375797459,14.4504375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.05237757546549,2.05237757546549,1.88211049814041,0.79,"0439"
"18417","RIKO_01",20M 0S,13.17,7.18,20.4404375797459,14.4504375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.12775705236072,2.12775705236072,1.94530911275658,0.57,"0439"
"18418","RIKO_02",0S,16.77,7.65,24.0404375797459,14.9204375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.44904218680271,1.44904218680271,1.36496031871578,5,"0439"
"18419","RIKO_02",1M 0S,16.55,7.65,23.8204375797459,14.9204375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.48486120715064,1.48486120715064,1.39669756297783,4.78,"0439"
"18420","RIKO_02",2M 0S,16.33,7.65,23.6004375797459,14.9204375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.52249593820745,1.52249593820745,1.42994581120111,4.56,"0439"
"18421","RIKO_02",3M 0S,16.11,7.65,23.3804375797459,14.9204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.5620880311632,1.5620880311632,1.46481560266469,4.34,"0439"
"18422","RIKO_02",4M 0S,15.89,7.65,23.1604375797459,14.9204375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.60695804904504,1.60574298221637,1.50313628957495,4.11,"0439"
"18423","RIKO_02",5M 0S,15.66,7.65,22.9304375797459,14.9204375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.64984578572293,1.64984578572293,1.54171514253437,3.89,"0439"
"18424","RIKO_02",6M 0S,15.44,7.65,22.7104375797459,14.9204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.69643963333,1.69643963333,1.58232645643858,3.67,"0439"
"18425","RIKO_02",7M 0S,15.22,7.65,22.4904375797459,14.9204375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.74574170986007,1.74574170986007,1.62513519171442,3.45,"0439"
"18426","RIKO_02",8M 0S,15,7.65,22.2704375797459,14.9204375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.79799520321642,1.79799520321642,1.67032465673532,3.23,"0439"
"18427","RIKO_02",9M 0S,14.78,7.65,22.0504375797459,14.9204375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.85347331607864,1.85347331607864,1.71809913175293,3.01,"0439"
"18428","RIKO_02",10M 0S,14.56,7.65,21.8304375797459,14.9204375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.91670503531024,1.91525575994793,1.77105728037786,2.78,"0439"
"18429","RIKO_02",11M 0S,14.34,7.65,21.6104375797459,14.9204375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97983005144322,1.97833304545519,1.82486060548852,2.56,"0439"
"18430","RIKO_02",12M 0S,14.11,7.65,21.3804375797459,14.9204375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.04570661666265,2.04570661666265,1.88203535715386,2.34,"0439"
"18431","RIKO_02",13M 0S,13.89,7.65,21.1604375797459,14.9204375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.11783088840396,2.11783088840396,1.94290867575736,2.12,"0439"
"18432","RIKO_02",14M 0S,13.67,7.65,20.9404375797459,14.9204375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.19522670160144,2.19522670160144,2.00785144105408,1.9,"0439"
"18433","RIKO_02",15M 0S,13.45,7.65,20.7204375797459,14.9204375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.27849392131736,2.27849392131736,2.07728583502296,1.68,"0439"
"18434","RIKO_02",16M 0S,13.23,7.65,20.5004375797459,14.9204375797459,5.58,3.32,2610,12578.4146906131,9.93246479895486,3.36832701498937,2.36832701498937,2.15169453013419,1.46,"0439"
"18435","RIKO_02",17M 0S,13.01,7.65,20.2804375797459,14.9204375797459,5.35,3.32,2610,12845.9467406475,9.52306212803019,3.47201210161508,2.47014294273658,2.23540680674467,1.23,"0439"
"18436","RIKO_02",18M 0S,12.78,7.65,20.0504375797459,14.9204375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.57607499876037,2.57607499876037,2.32181005498402,1.01,"0439"
"18437","RIKO_02",19M 0S,12.56,7.65,19.8304375797459,14.9204375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,3.69149994778833,2.69149994778833,2.41516119428363,0.79,"0439"
"18438","RIKO_02",20M 0S,12.34,7.65,19.6104375797459,14.9204375797459,4.69,3.32,2610,13720.0782010241,8.34825446363769,3.81775367668245,2.81775367668245,2.5163333754227,0.57,"0439"
"18439","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0440"
"18440","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0440"
"18441","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0440"
"18442","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0440"
"18443","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.3398387335757,1.34088915374377,1.26616995275256,4.11,"0440"
"18444","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0440"
"18445","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0440"
"18446","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0440"
"18447","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0440"
"18448","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0440"
"18449","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0440"
"18450","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.60367647533175,1.60367647533175,1.49795507991879,2.56,"0440"
"18451","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0440"
"18452","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0440"
"18453","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0440"
"18454","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0440"
"18455","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0440"
"18456","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.92097360596998,1.92247963006637,1.77251176418713,1.23,"0440"
"18457","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0440"
"18458","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0440"
"18459","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0440"
"18460","RIKO_02",0S,16.77,7.67,24.0404375797459,14.9404375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.45442469710337,1.45442469710337,1.36985580768451,5,"0440"
"18461","RIKO_02",1M 0S,16.55,7.67,23.8204375797459,14.9404375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.49045774140098,1.49045774140098,1.40177434720067,4.78,"0440"
"18462","RIKO_02",2M 0S,16.33,7.67,23.6004375797459,14.9404375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.5283215639308,1.5283215639308,1.4352158178573,4.56,"0440"
"18463","RIKO_02",3M 0S,16.11,7.67,23.3804375797459,14.9404375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.56815932981525,1.56815932981525,1.47029187901285,4.34,"0440"
"18464","RIKO_02",4M 0S,15.89,7.67,23.1604375797459,14.9404375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.61012953085653,1.61012953085653,1.50712537911019,4.11,"0440"
"18465","RIKO_02",5M 0S,15.66,7.67,22.9304375797459,14.9404375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.65315809295509,1.65440809295509,1.54585179322495,3.89,"0440"
"18466","RIKO_02",6M 0S,15.44,7.67,22.7104375797459,14.9404375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.70338027588683,1.70338027588683,1.58852518489795,3.67,"0440"
"18467","RIKO_02",7M 0S,15.22,7.67,22.4904375797459,14.9404375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.7530151978332,1.7530151978332,1.63160758281149,3.45,"0440"
"18468","RIKO_02",8M 0S,15,7.67,22.2704375797459,14.9404375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.80562956939164,1.80562956939164,1.67709200171942,3.23,"0440"
"18469","RIKO_02",9M 0S,14.78,7.67,22.0504375797459,14.9404375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.86149996394384,1.86149996394384,1.72518508609606,3.01,"0440"
"18470","RIKO_02",10M 0S,14.56,7.67,21.8304375797459,14.9404375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.92093827919313,1.92093827919313,1.77611788355075,2.78,"0440"
"18471","RIKO_02",11M 0S,14.34,7.67,21.6104375797459,14.9404375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.98429756276472,1.98429756276472,1.8301495566936,2.56,"0440"
"18472","RIKO_02",12M 0S,14.11,7.67,21.3804375797459,14.9404375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.05516533286346,2.05516533286346,1.89026763397054,2.34,"0440"
"18473","RIKO_02",13M 0S,13.89,7.67,21.1604375797459,14.9404375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.12785606810944,2.12785606810944,1.95158752574223,2.12,"0440"
"18474","RIKO_02",14M 0S,13.67,7.67,20.9404375797459,14.9404375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.20587745727345,2.20587745727345,2.01701921255337,1.9,"0440"
"18475","RIKO_02",15M 0S,13.45,7.67,20.7204375797459,14.9404375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.2898381909413,2.2898381909413,2.08699061506623,1.68,"0440"
"18476","RIKO_02",16M 0S,13.23,7.67,20.5004375797459,14.9404375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.38044329921595,2.38044329921595,2.16199116698607,1.46,"0440"
"18477","RIKO_02",17M 0S,13.01,7.67,20.2804375797459,14.9404375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.47851399693646,2.47851399693646,2.24258328010825,1.23,"0440"
"18478","RIKO_02",18M 0S,12.78,7.67,20.0504375797459,14.9404375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.58305952024232,2.58501264524232,2.32941647293635,1.01,"0440"
"18479","RIKO_02",19M 0S,12.56,7.67,19.8304375797459,14.9404375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,3.70659810708399,2.70659810708399,2.42768977162668,0.79,"0440"
"18480","RIKO_02",20M 0S,12.34,7.67,19.6104375797459,14.9404375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,3.8341037994948,2.8341037994948,2.5297755458006,0.57,"0440"
"18481","RIKO_01",0S,17.6,7.21,24.8704375797459,14.4804375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.22957312258332,1.22957312258332,1.1664997206283,5,"0441"
"18482","RIKO_01",1M 0S,17.38,7.21,24.6504375797459,14.4804375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.25839219917723,1.25740794720873,1.19152304541433,4.78,"0441"
"18483","RIKO_01",2M 0S,17.16,7.21,24.4304375797459,14.4804375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.28624393799202,1.28523790177472,1.2164840252053,4.56,"0441"
"18484","RIKO_01",3M 0S,16.93,7.21,24.2004375797459,14.4804375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.3143276485227,1.3143276485227,1.24251318735962,4.34,"0441"
"18485","RIKO_01",4M 0S,16.71,7.21,23.9804375797459,14.4804375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.34476470985691,1.34476470985691,1.26968059894024,4.11,"0441"
"18486","RIKO_01",5M 0S,16.49,7.21,23.7604375797459,14.4804375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.3766449077199,1.3766449077199,1.29806259202796,3.89,"0441"
"18487","RIKO_01",6M 0S,16.27,7.21,23.5404375797459,14.4804375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.41007337126277,1.41007337126277,1.32774247996198,3.67,"0441"
"18488","RIKO_01",7M 0S,16.05,7.21,23.3204375797459,14.4804375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.44793485205444,1.44680234922318,1.36025818117314,3.45,"0441"
"18489","RIKO_01",8M 0S,15.83,7.21,23.1004375797459,14.4804375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.4837705857887,1.39288612691611,3.23,"0441"
"18490","RIKO_01",9M 0S,15.6,7.21,22.8704375797459,14.4804375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.52267756181653,1.52267756181653,1.42711780661301,3.01,"0441"
"18491","RIKO_01",10M 0S,15.38,7.21,22.6504375797459,14.4804375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.56367989518246,1.56367989518246,1.46307443984356,2.78,"0441"
"18492","RIKO_01",11M 0S,15.16,7.21,22.4304375797459,14.4804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60695154008059,1.60695154008059,1.50088977859006,2.56,"0441"
"18493","RIKO_01",12M 0S,14.94,7.21,22.2104375797459,14.4804375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.65268625402855,1.65268625402855,1.54071176980195,2.34,"0441"
"18494","RIKO_01",13M 0S,14.72,7.21,21.9904375797459,14.4804375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.70110049848744,1.70110049848744,1.58270448984351,2.12,"0441"
"18495","RIKO_01",14M 0S,14.5,7.21,21.7704375797459,14.4804375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75621768456603,1.7548440581924,1.62912524874058,1.9,"0441"
"18496","RIKO_01",15M 0S,14.28,7.21,21.5504375797459,14.4804375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.81094401467998,1.80952758408508,1.67614928935366,1.68,"0441"
"18497","RIKO_01",16M 0S,14.05,7.21,21.3204375797459,14.4804375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.86772876369016,1.86772876369016,1.72596867628747,1.46,"0441"
"18498","RIKO_01",17M 0S,13.83,7.21,21.1004375797459,14.4804375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.92979829964361,1.92979829964361,1.77884029919231,1.23,"0441"
"18499","RIKO_01",18M 0S,13.61,7.21,20.8804375797459,14.4804375797459,6.4,3.32,2610,11745,11.3920743213819,2.99613511619386,1.99613511619386,1.83505351964875,1.01,"0441"
"18500","RIKO_01",19M 0S,13.39,7.21,20.6604375797459,14.4804375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.06719494233668,2.06719494233668,1.89493546933056,0.79,"0441"
"18501","RIKO_01",20M 0S,13.17,7.21,20.4404375797459,14.4804375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.14878399052785,2.14710331825894,1.96186558906078,0.57,"0441"
"18502","RIKO_02",0S,16.77,7.68,24.0404375797459,14.9504375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.4571248342839,1.4571248342839,1.37231116032275,5,"0441"
"18503","RIKO_02",1M 0S,16.55,7.68,23.8204375797459,14.9504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.49326547278926,1.49326547278925,1.40432081325461,4.78,"0441"
"18504","RIKO_02",2M 0S,16.33,7.68,23.6004375797459,14.9504375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.5341741601436,1.53301675273619,1.43942198852233,4.56,"0441"
"18505","RIKO_02",3M 0S,16.11,7.68,23.3804375797459,14.9504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.57425947074117,1.57307182228512,1.47467918039113,4.34,"0441"
"18506","RIKO_02",4M 0S,15.89,7.68,23.1604375797459,14.9504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.61649570044399,1.61527618824886,1.51170691882461,4.11,"0441"
"18507","RIKO_02",5M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,3.89,"0441"
"18508","RIKO_02",6M 0S,15.44,7.68,22.7104375797459,14.9504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.70686401335576,1.70686401335576,1.59163572231047,3.67,"0441"
"18509","RIKO_02",7M 0S,15.22,7.68,22.4904375797459,14.9504375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.75666641162343,1.75666641162343,1.63485576161527,3.45,"0441"
"18510","RIKO_02",8M 0S,15,7.68,22.2704375797459,14.9504375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.81330571048436,1.81193772142828,1.68262337608586,3.23,"0441"
"18511","RIKO_02",9M 0S,14.78,7.68,22.0504375797459,14.9504375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86957189614114,1.8681614589056,1.73100119944308,3.01,"0441"
"18512","RIKO_02",10M 0S,14.56,7.68,21.8304375797459,14.9504375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92944173852121,1.92798613444552,1.78224323593996,2.78,"0441"
"18513","RIKO_02",11M 0S,14.34,7.68,21.6104375797459,14.9504375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.99327289378056,1.99176913438206,1.8366116090716,2.56,"0441"
"18514","RIKO_02",12M 0S,14.11,7.68,21.3804375797459,14.9504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.05991675639824,2.05991675639824,1.89440143367593,2.34,"0441"
"18515","RIKO_02",13M 0S,13.89,7.68,21.1604375797459,14.9504375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13289287337209,2.13289287337209,1.95594617499756,2.12,"0441"
"18516","RIKO_02",14M 0S,13.67,7.68,20.9404375797459,14.9504375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.21122950645087,2.21122950645087,2.02162408745051,1.9,"0441"
"18517","RIKO_02",15M 0S,13.45,7.68,20.7204375797459,14.9504375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.3012612402154,2.29952512910429,2.09517497089684,1.68,"0441"
"18518","RIKO_02",16M 0S,13.23,7.68,20.5004375797459,14.9504375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.39264706563911,2.39084201148749,2.17071644066375,1.46,"0441"
"18519","RIKO_02",17M 0S,13.01,7.68,20.2804375797459,14.9504375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.49159111722569,2.48971141797757,2.25190894924672,1.23,"0441"
"18520","RIKO_02",18M 0S,12.78,7.68,20.0504375797459,14.9504375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.59711073404719,2.59711073404719,2.33941124289487,1.01,"0441"
"18521","RIKO_02",19M 0S,12.56,7.68,19.8304375797459,14.9504375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.71419359500834,2.71419359500834,2.43398859461852,0.79,"0441"
"18522","RIKO_02",20M 0S,12.34,7.68,19.6104375797459,14.9504375797459,4.66,3.32,2610,13764.1706924095,8.29485411525621,3.84233149005165,2.84233149005165,2.5365352446446,0.57,"0441"
"18523","RIKO_01",0S,17.6,7.15,24.8704375797459,14.4204375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.21677174580294,1.21677174580294,1.1546951062119,5,"0442"
"18524","RIKO_01",1M 0S,17.38,7.15,24.6504375797459,14.4204375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.24293888012128,1.24293888012128,1.17823455862389,4.78,"0442"
"18525","RIKO_01",2M 0S,17.16,7.15,24.4304375797459,14.4204375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.27025621814592,1.27025621814592,1.20275372734282,4.56,"0442"
"18526","RIKO_01",3M 0S,16.93,7.15,24.2004375797459,14.4204375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.29777985124011,1.29880130169976,1.22831507620415,4.34,"0442"
"18527","RIKO_01",4M 0S,16.71,7.15,23.9804375797459,14.4204375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.32761387080885,1.32865880288826,1.2549864943584,4.11,"0442"
"18528","RIKO_01",5M 0S,16.49,7.15,23.7604375797459,14.4204375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.36137738154611,1.36137738154611,1.28413746348045,3.89,"0442"
"18529","RIKO_01",6M 0S,16.27,7.15,23.5404375797459,14.4204375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.3942176253992,1.3942176253992,1.31331699770806,3.67,"0442"
"18530","RIKO_01",7M 0S,16.05,7.15,23.3204375797459,14.4204375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.42868143186974,1.42868143186974,1.34385346223252,3.45,"0442"
"18531","RIKO_01",8M 0S,15.83,7.15,23.1004375797459,14.4204375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.46489225157151,1.46489225157151,1.37584376183092,3.23,"0442"
"18532","RIKO_01",9M 0S,15.6,7.15,22.8704375797459,14.4204375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.50180434321994,1.50298637631687,1.40939425352488,3.01,"0442"
"18533","RIKO_01",10M 0S,15.38,7.15,22.6504375797459,14.4204375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.54190106112144,1.54311465335445,1.44462192787027,2.78,"0442"
"18534","RIKO_01",11M 0S,15.16,7.15,22.4304375797459,14.4204375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.58419759895769,1.58544448175071,1.48165577194586,2.56,"0442"
"18535","RIKO_01",12M 0S,14.94,7.15,22.2104375797459,14.4204375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.63225478095516,1.63225478095516,1.5224590800699,2.34,"0442"
"18536","RIKO_01",13M 0S,14.72,7.15,21.9904375797459,14.4204375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.67969151170947,1.67969151170947,1.56364814536159,2.12,"0442"
"18537","RIKO_01",14M 0S,14.5,7.15,21.7704375797459,14.4204375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.72996799233207,1.72996799233207,1.60712786540585,1.9,"0442"
"18538","RIKO_01",15M 0S,14.28,7.15,21.5504375797459,14.4204375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.78334708886966,1.78334708886966,1.65309479150392,1.68,"0442"
"18539","RIKO_01",16M 0S,14.05,7.15,21.3204375797459,14.4204375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.8386779657946,1.8401251437975,1.70176862403514,1.46,"0442"
"18540","RIKO_01",17M 0S,13.83,7.15,21.1004375797459,14.4204375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.89914271205392,1.90063748036483,1.753395723862,1.23,"0442"
"18541","RIKO_01",18M 0S,13.61,7.15,20.8804375797459,14.4204375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,2.96830723585769,1.96830723585769,1.81082848413002,1.01,"0442"
"18542","RIKO_01",19M 0S,13.39,7.15,20.6604375797459,14.4204375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.03770268327575,2.03770268327575,1.86939865861251,0.79,"0442"
"18543","RIKO_01",20M 0S,13.17,7.15,20.4404375797459,14.4204375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.11217022319613,2.11217022319613,1.93188431213143,0.57,"0442"
"18544","RIKO_02",0S,16.77,7.62,24.0404375797459,14.8904375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.4410125402886,1.4410125402886,1.35765489101406,5,"0442"
"18545","RIKO_02",1M 0S,16.55,7.62,23.8204375797459,14.8904375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.47651340914229,1.47651340914229,1.38912250116915,4.78,"0442"
"18546","RIKO_02",2M 0S,16.33,7.62,23.6004375797459,14.8904375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.51380766287494,1.51380766287494,1.42208343056078,4.56,"0442"
"18547","RIKO_02",3M 0S,16.11,7.62,23.3804375797459,14.8904375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.55303471656545,1.55303471656545,1.45664656265298,4.34,"0442"
"18548","RIKO_02",4M 0S,15.89,7.62,23.1604375797459,14.8904375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.59434882027094,1.59434882027094,1.49293163005861,4.11,"0442"
"18549","RIKO_02",5M 0S,15.66,7.62,22.9304375797459,14.8904375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.6366788501417,1.63792108616655,1.53107060032072,3.89,"0442"
"18550","RIKO_02",6M 0S,15.44,7.62,22.7104375797459,14.8904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.68609523575968,1.68609523575968,1.57308382975474,3.67,"0442"
"18551","RIKO_02",7M 0S,15.22,7.62,22.4904375797459,14.8904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.7349032557422,1.7349032557422,1.615486080881,3.45,"0442"
"18552","RIKO_02",8M 0S,15,7.62,22.2704375797459,14.8904375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.7866212389757,1.7866212389757,1.66023754810247,3.23,"0442"
"18553","RIKO_02",9M 0S,14.78,7.62,22.0504375797459,14.8904375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.84151742229619,1.84151742229619,1.70753902447387,3.01,"0442"
"18554","RIKO_02",10M 0S,14.56,7.62,21.8304375797459,14.8904375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89989405527964,1.89989405527964,1.75761485713394,2.78,"0442"
"18555","RIKO_02",11M 0S,14.34,7.62,21.6104375797459,14.8904375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.96209296780367,1.96209296780367,1.81071650542477,2.56,"0442"
"18556","RIKO_02",12M 0S,14.11,7.62,21.3804375797459,14.8904375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.02696380671395,2.02850226825241,1.86712676409958,2.34,"0442"
"18557","RIKO_02",13M 0S,13.89,7.62,21.1604375797459,14.8904375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.10291303726327,2.10291303726327,1.92998567791231,2.12,"0442"
"18558","RIKO_02",14M 0S,13.67,7.62,20.9404375797459,14.8904375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.17938260225466,2.17938260225466,1.99420377719232,1.9,"0442"
"18559","RIKO_02",15M 0S,13.45,7.62,20.7204375797459,14.8904375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.26162345516993,2.26162345516993,2.06284253885533,1.68,"0442"
"18560","RIKO_02",16M 0S,13.23,7.62,20.5004375797459,14.8904375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.35031457105895,2.35031457105895,2.13637470018507,1.46,"0442"
"18561","RIKO_02",17M 0S,13.01,7.62,20.2804375797459,14.8904375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.44624577804095,2.44624577804094,2.21534289483662,1.23,"0442"
"18562","RIKO_02",18M 0S,12.78,7.62,20.0504375797459,14.8904375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.54840710708717,2.55034134306396,2.30037306678799,1.01,"0442"
"18563","RIKO_02",19M 0S,12.56,7.62,19.8304375797459,14.8904375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.66908193191107,2.66908193191107,2.39653911679473,0.79,"0442"
"18564","RIKO_02",20M 0S,12.34,7.62,19.6104375797459,14.8904375797459,4.72,3.32,2610,13676.4067537828,8.40165481201916,3.79348829314421,2.79348829314421,2.49636099491869,0.57,"0442"
"18565","RIKO_01",0S,17.6,7.29,24.8704375797459,14.5604375797459,10.31,3.32,2610,9253.66291803316,18.3519197271012,2.24687339899522,1.24687339899522,1.1824418895337,5,"0443"
"18566","RIKO_01",1M 0S,17.38,7.29,24.6504375797459,14.5604375797459,10.09,3.32,2610,9354.00127969497,17.9603171723037,2.27405993494952,1.27405993494952,1.20686380508675,4.78,"0443"
"18567","RIKO_01",2M 0S,17.16,7.29,24.4304375797459,14.5604375797459,9.87,3.32,2610,9457.6759966896,17.5687146175062,2.30245843400615,1.30245843400615,1.23231580642878,4.56,"0443"
"18568","RIKO_01",3M 0S,16.93,7.29,24.2004375797459,14.5604375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.33111551747572,1.33215178690577,1.2588644691894,4.34,"0443"
"18569","RIKO_01",4M 0S,16.71,7.29,23.9804375797459,14.5604375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.36217017429912,1.36323061968618,1.28658223246512,4.11,"0443"
"18570","RIKO_01",5M 0S,16.49,7.29,23.7604375797459,14.5604375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.39470844122049,1.39579421755056,1.31554805886333,3.89,"0443"
"18571","RIKO_01",6M 0S,16.27,7.29,23.5404375797459,14.5604375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.43154395808916,1.43154395808916,1.34725866283975,3.67,"0443"
"18572","RIKO_01",7M 0S,16.05,7.29,23.3204375797459,14.5604375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.46749597530145,1.46749597530145,1.37905478524251,3.45,"0443"
"18573","RIKO_01",8M 0S,15.83,7.29,23.1004375797459,14.5604375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.5053003212694,1.5053003212694,1.41238799953315,3.23,"0443"
"18574","RIKO_01",9M 0S,15.6,7.29,22.8704375797459,14.5604375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.54390201245681,1.54510393553374,1.44737252595093,3.01,"0443"
"18575","RIKO_01",10M 0S,15.38,7.29,22.6504375797459,14.5604375797459,8.1,3.32,2610,10440,14.418094062999,2.58583515353589,1.58706972143712,1.4841341890067,2.78,"0443"
"18576","RIKO_01",11M 0S,15.16,7.29,22.4304375797459,14.5604375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.6301097390407,1.63137877457369,1.52281192956644,2.56,"0443"
"18577","RIKO_01",12M 0S,14.94,7.29,22.2104375797459,14.5604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.6804267638746,1.6804267638746,1.56546360106005,2.34,"0443"
"18578","RIKO_01",13M 0S,14.72,7.29,21.9904375797459,14.5604375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.73018368016698,1.73018368016698,1.60855805375181,2.12,"0443"
"18579","RIKO_01",14M 0S,14.5,7.29,21.7704375797459,14.5604375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.78297707956182,1.78297707956182,1.65409229820472,1.9,"0443"
"18580","RIKO_01",15M 0S,14.28,7.29,21.5504375797459,14.5604375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.83909366861812,1.83909366861812,1.70227956355924,1.68,"0443"
"18581","RIKO_01",16M 0S,14.05,7.29,21.3204375797459,14.5604375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.89738031663821,1.89885742151266,1.75335867182457,1.46,"0443"
"18582","RIKO_01",17M 0S,13.83,7.29,21.1004375797459,14.5604375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.96110912116652,1.96263583872377,1.80759799639535,1.23,"0443"
"18583","RIKO_01",18M 0S,13.61,7.29,20.8804375797459,14.5604375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.03406087715834,2.03406087715834,1.86801066406235,1.01,"0443"
"18584","RIKO_01",19M 0S,13.39,7.29,20.6604375797459,14.5604375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.10742044977716,2.10742044977716,1.92970010397684,0.79,"0443"
"18585","RIKO_01",20M 0S,13.17,7.29,20.4404375797459,14.5604375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.18626951422461,2.18626951422461,1.9956031764901,0.57,"0443"
"18586","RIKO_02",0S,16.77,7.76,24.0404375797459,15.0304375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.47894170295679,1.47894170295679,1.39213867552916,5,"0443"
"18587","RIKO_02",1M 0S,16.55,7.76,23.8204375797459,15.0304375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.51595730871908,1.51595730871908,1.42488859557074,4.78,"0443"
"18588","RIKO_02",2M 0S,16.33,7.76,23.6004375797459,15.0304375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.55487336565236,1.55487336565236,1.45921651492768,4.56,"0443"
"18589","RIKO_02",3M 0S,16.11,7.76,23.3804375797459,15.0304375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.59584008905877,1.59584008905877,1.49523929890655,4.34,"0443"
"18590","RIKO_02",4M 0S,15.89,7.76,23.1604375797459,15.0304375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.63902395370734,1.63902395370734,1.53308564483256,4.11,"0443"
"18591","RIKO_02",5M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.68334573244509,1.68460995494825,1.57289761834997,3.89,"0443"
"18592","RIKO_02",6M 0S,15.44,7.76,22.7104375797459,15.0304375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.73150386783364,1.73280425795068,1.6148324354771,3.67,"0443"
"18593","RIKO_02",7M 0S,15.22,7.76,22.4904375797459,15.0304375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.7862285179143,1.7862285179143,1.66113273390172,3.45,"0443"
"18594","RIKO_02",8M 0S,15,7.76,22.2704375797459,15.0304375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.84050618006087,1.84050618006087,1.70797442151254,3.23,"0443"
"18595","RIKO_02",9M 0S,14.78,7.76,22.0504375797459,15.0304375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.89818586091748,1.89818586091748,1.75753450826616,3.01,"0443"
"18596","RIKO_02",10M 0S,14.56,7.76,21.8304375797459,15.0304375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.95959775641775,1.95959775641775,1.81005670424368,2.78,"0443"
"18597","RIKO_02",11M 0S,14.34,7.76,21.6104375797459,15.0304375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.0251162224378,2.0251162224378,1.86581474907745,2.56,"0443"
"18598","RIKO_02",12M 0S,14.11,7.76,21.3804375797459,15.0304375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.0935950854781,2.09516741252212,1.92511718419734,2.34,"0443"
"18599","RIKO_02",13M 0S,13.89,7.76,21.1604375797459,15.0304375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.17377891413388,2.17377891413388,1.99128433557182,2.12,"0443"
"18600","RIKO_02",14M 0S,13.67,7.76,20.9404375797459,15.0304375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.25469792616594,2.25469792616594,2.0589753881442,1.9,"0443"
"18601","RIKO_02",15M 0S,13.45,7.76,20.7204375797459,15.0304375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.34187429589467,2.34187429589467,2.13143052326859,1.68,"0443"
"18602","RIKO_02",16M 0S,13.23,7.76,20.5004375797459,15.0304375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.43606302443157,2.43606302443157,2.2091710277195,1.46,"0443"
"18603","RIKO_02",17M 0S,13.01,7.76,20.2804375797459,15.0304375797459,5.25,3.32,2610,12967.7119911615,9.3450609667586,3.53814566545537,2.53814566545537,2.29279711955399,1.23,"0443"
"18604","RIKO_02",18M 0S,12.78,7.76,20.0504375797459,15.0304375797459,5.03,3.32,2610,13248.2652752419,8.9534584119611,3.64716992915322,2.6491580007238,2.38300347522336,1.01,"0443"
"18605","RIKO_02",19M 0S,12.56,7.76,19.8304375797459,15.0304375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,3.76824630844921,2.77032531052821,2.48059857213017,0.79,"0443"
"18606","RIKO_02",20M 0S,12.34,7.76,19.6104375797459,15.0304375797459,4.58,3.32,2610,13883.8613860446,8.15245318623893,3.90944645057657,2.90944645057657,2.59155938889227,0.57,"0443"
"18607","RIKO_01",0S,17.6,7.3,24.8704375797459,14.5704375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.24905482947968,1.24905482947968,1.18445117259681,5,"0444"
"18608","RIKO_01",1M 0S,17.38,7.3,24.6504375797459,14.5704375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.27631594678975,1.27631594678975,1.20893757553082,4.78,"0444"
"18609","RIKO_01",2M 0S,17.16,7.3,24.4304375797459,14.5704375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30611824808535,1.23564340932189,4.56,"0444"
"18610","RIKO_01",3M 0S,16.93,7.3,24.2004375797459,14.5704375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.33595687888273,1.33595687888273,1.26231599981112,4.34,"0444"
"18611","RIKO_01",4M 0S,16.71,7.3,23.9804375797459,14.5704375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.36719072727319,1.36719072727319,1.29016550387398,4.11,"0444"
"18612","RIKO_01",5M 0S,16.49,7.3,23.7604375797459,14.5704375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.39991999386732,1.39991999386732,1.31927157484929,3.89,"0444"
"18613","RIKO_01",6M 0S,16.27,7.3,23.5404375797459,14.5704375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.43425470943597,1.43425470943597,1.34972121987912,3.67,"0444"
"18614","RIKO_01",7M 0S,16.05,7.3,23.3204375797459,14.5704375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.47031597070179,1.47031597070179,1.38160966861176,3.45,"0444"
"18615","RIKO_01",8M 0S,15.83,7.3,23.1004375797459,14.5704375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51000759901886,1.41659947577027,3.23,"0444"
"18616","RIKO_01",9M 0S,15.6,7.3,22.8704375797459,14.5704375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.55003189682418,1.55003189682418,1.45176751077384,3.01,"0444"
"18617","RIKO_01",10M 0S,15.38,7.3,22.6504375797459,14.5704375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5922357355991,1.5922357355991,1.48872613870807,2.78,"0444"
"18618","RIKO_01",11M 0S,15.16,7.3,22.4304375797459,14.5704375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.63680213023418,1.63680213023418,1.52761568493854,2.56,"0444"
"18619","RIKO_01",12M 0S,14.94,7.3,22.2104375797459,14.5704375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.6839351758692,1.6839351758692,1.56859153084424,2.34,"0444"
"18620","RIKO_01",13M 0S,14.72,7.3,21.9904375797459,14.5704375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.7338631729974,1.7338631729974,1.61182618874139,2.12,"0444"
"18621","RIKO_01",14M 0S,14.5,7.3,21.7704375797459,14.5704375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.78684232550565,1.78684232550565,1.65751172967665,1.9,"0444"
"18622","RIKO_01",15M 0S,14.28,7.3,21.5504375797459,14.5704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84580555862851,1.70812751834378,1.68,"0444"
"18623","RIKO_01",16M 0S,14.05,7.3,21.3204375797459,14.5704375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.90596514720603,1.90596514720603,1.75952229909527,1.46,"0444"
"18624","RIKO_01",17M 0S,13.83,7.3,21.1004375797459,14.5704375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.97017836809199,1.97017836809199,1.81410579390856,1.23,"0444"
"18625","RIKO_01",18M 0S,13.61,7.3,20.8804375797459,14.5704375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.03886921452309,2.03886921452309,1.87218426214675,1.01,"0444"
"18626","RIKO_01",19M 0S,13.39,7.3,20.6604375797459,14.5704375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.11252294641062,2.11252294641062,1.9341044797969,0.79,"0444"
"18627","RIKO_01",20M 0S,13.17,7.3,20.4404375797459,14.5704375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.19169757131869,2.19169757131869,2.00026066884085,0.57,"0444"
"18628","RIKO_02",0S,16.77,7.77,24.0404375797459,15.0404375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.48169608262674,1.48169608262674,1.39464044314055,5,"0444"
"18629","RIKO_02",1M 0S,16.55,7.77,23.8204375797459,15.0404375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.5188228637404,1.5188228637404,1.42748433743019,4.78,"0444"
"18630","RIKO_02",2M 0S,16.33,7.77,23.6004375797459,15.0404375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.55785803079915,1.55785803079915,1.46191249391087,4.56,"0444"
"18631","RIKO_02",3M 0S,16.11,7.77,23.3804375797459,15.0404375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.60207259827619,1.60087211808412,1.49972712055252,4.34,"0444"
"18632","RIKO_02",4M 0S,15.89,7.77,23.1604375797459,15.0404375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.64553202757592,1.64429898195323,1.53777460682653,4.11,"0444"
"18633","RIKO_02",5M 0S,15.66,7.77,22.9304375797459,15.0404375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.69014762276815,1.69014762276815,1.57780284343437,3.89,"0444"
"18634","RIKO_02",6M 0S,15.44,7.77,22.7104375797459,15.0404375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73862643332995,1.73862643332995,1.61997064086212,3.67,"0444"
"18635","RIKO_02",7M 0S,15.22,7.77,22.4904375797459,15.0404375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78996842196519,1.78996842196519,1.66445425303312,3.45,"0444"
"18636","RIKO_02",8M 0S,15,7.77,22.2704375797459,15.0404375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.84443495762665,1.84443495762665,1.71144983987068,3.23,"0444"
"18637","RIKO_02",9M 0S,14.78,7.77,22.0504375797459,15.0404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.90646639194867,1.9050378205201,1.76350540480762,3.01,"0444"
"18638","RIKO_02",10M 0S,14.56,7.77,21.8304375797459,15.0404375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.96832813328034,1.96685320702665,1.81634959853262,2.78,"0444"
"18639","RIKO_02",11M 0S,14.34,7.77,21.6104375797459,15.0404375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.03433913775011,2.0328147475062,1.87245862201159,2.56,"0444"
"18640","RIKO_02",12M 0S,14.11,7.77,21.3804375797459,15.0404375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.10335406051115,2.10335406051115,1.93214468213018,2.34,"0444"
"18641","RIKO_02",13M 0S,13.89,7.77,21.1604375797459,15.0404375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.17896482739227,2.17896482739227,1.99576110378156,2.12,"0444"
"18642","RIKO_02",14M 0S,13.67,7.77,20.9404375797459,15.0404375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.26021436332893,2.26021436332893,2.06370932944075,1.9,"0444"
"18643","RIKO_02",15M 0S,13.45,7.77,20.7204375797459,15.0404375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.34775787740153,2.34775787740153,2.13644739899261,1.68,"0444"
"18644","RIKO_02",16M 0S,13.23,7.77,20.5004375797459,15.0404375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.44867243002582,2.44683756764049,2.21818388141413,1.46,"0444"
"18645","RIKO_02",17M 0S,13.01,7.77,20.2804375797459,15.0404375797459,5.23,3.32,2610,12992.4831923258,9.30946073450428,3.55167585920472,2.54976381331562,2.30244109887121,1.23,"0444"
"18646","RIKO_02",18M 0S,12.78,7.77,20.0504375797459,15.0404375797459,5.01,3.32,2610,13274.6825801896,8.91785817970678,3.66172948974864,2.66172948974864,2.39335203954524,1.01,"0444"
"18647","RIKO_02",19M 0S,12.56,7.77,19.8304375797459,15.0404375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,3.78398011349493,2.78398011349493,2.49173726141195,0.79,"0444"
"18648","RIKO_02",20M 0S,12.34,7.77,19.6104375797459,15.0404375797459,4.57,3.32,2610,13899.0433057101,8.13465307011177,3.91800103799577,2.91800103799577,2.59855803172076,0.57,"0444"
"18649","RIKO_01",0S,17.6,7.32,24.8704375797459,14.5904375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.25343042253314,1.25343042253314,1.18848085837563,5,"0445"
"18650","RIKO_01",1M 0S,17.38,7.32,24.6504375797459,14.5904375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.28311091976524,1.28211589488962,1.21423998969388,4.78,"0445"
"18651","RIKO_01",2M 0S,17.16,7.32,24.4304375797459,14.5904375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.31182754258807,1.3108102485901,1.23994611853738,4.56,"0445"
"18652","RIKO_01",3M 0S,16.93,7.32,24.2004375797459,14.5904375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.34081839163795,1.34081839163795,1.26676421411887,4.34,"0445"
"18653","RIKO_01",4M 0S,16.71,7.32,23.9804375797459,14.5904375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.37223266705439,1.37223266705439,1.294768021739,4.11,"0445"
"18654","RIKO_01",5M 0S,16.49,7.32,23.7604375797459,14.5904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.40515427956823,1.40515427956823,1.32403795513633,3.89,"0445"
"18655","RIKO_01",6M 0S,16.27,7.32,23.5404375797459,14.5904375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.43969438476432,1.43969438476432,1.35466186766486,3.67,"0445"
"18656","RIKO_01",7M 0S,16.05,7.32,23.3204375797459,14.5904375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.47881476417898,1.47766797518815,1.3882299716995,3.45,"0445"
"18657","RIKO_01",8M 0S,15.83,7.32,23.1004375797459,14.5904375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.51708996984008,1.51591349925185,1.42193307627452,3.23,"0445"
"18658","RIKO_01",9M 0S,15.6,7.32,22.8704375797459,14.5904375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.5561913941595,1.5561913941595,1.45731337055403,3.01,"0445"
"18659","RIKO_01",10M 0S,15.38,7.32,22.6504375797459,14.5904375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.59866808233755,1.59866808233755,1.49449924373332,2.78,"0445"
