"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"18660","RIKO_01",11M 0S,15.16,7.32,22.4304375797459,14.5904375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6435286662807,1.6435286662807,1.53363253243222,2.56,"0445"
"18661","RIKO_01",12M 0S,14.94,7.32,22.2104375797459,14.5904375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.6909796251497,1.6909796251497,1.57487032863192,2.34,"0445"
"18662","RIKO_01",13M 0S,14.72,7.32,21.9904375797459,14.5904375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.74496139968074,1.74360821970781,1.6204223350838,2.12,"0445"
"18663","RIKO_01",14M 0S,14.5,7.32,21.7704375797459,14.5904375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.79850275364584,1.79710805350637,1.66652973391987,1.9,"0445"
"18664","RIKO_01",15M 0S,14.28,7.32,21.5504375797459,14.5904375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.85543377606341,1.85399492714255,1.71533785314993,1.68,"0445"
"18665","RIKO_01",16M 0S,14.05,7.32,21.3204375797459,14.5904375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.91460100202685,1.91460100202685,1.7670911422796,1.46,"0445"
"18666","RIKO_01",17M 0S,13.83,7.32,21.1004375797459,14.5904375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.97930334003697,1.97930334003697,1.82206446962514,1.23,"0445"
"18667","RIKO_01",18M 0S,13.61,7.32,20.8804375797459,14.5904375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.04853175574574,2.04853175574574,1.88056800580687,1.01,"0445"
"18668","RIKO_01",19M 0S,13.39,7.32,20.6604375797459,14.5904375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.12277837621758,2.12277837621758,1.94295307925886,0.79,"0445"
"18669","RIKO_01",20M 0S,13.17,7.32,20.4404375797459,14.5904375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.20809327802067,2.20638094925354,2.01275838728815,0.57,"0445"
"18670","RIKO_02",0S,16.77,7.8,24.0404375797459,15.0704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.48722324539429,1.48833683114039,1.40070773073143,5,"0445"
"18671","RIKO_02",1M 0S,16.55,7.8,23.8204375797459,15.0704375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.52745882784465,1.52745882784465,1.43530501402992,4.78,"0445"
"18672","RIKO_02",2M 0S,16.33,7.8,23.6004375797459,15.0704375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.56685401449481,1.56685401449481,1.47003601431896,4.56,"0445"
"18673","RIKO_02",3M 0S,16.11,7.8,23.3804375797459,15.0704375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.60833510753799,1.60833510753799,1.50648951176879,4.34,"0445"
"18674","RIKO_02",4M 0S,15.89,7.8,23.1604375797459,15.0704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.65207227980725,1.65207227980725,1.54479690665486,4.11,"0445"
"18675","RIKO_02",5M 0S,15.66,7.8,22.9304375797459,15.0704375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.69698408432537,1.69825473235587,1.58510331308872,3.89,"0445"
"18676","RIKO_02",6M 0S,15.44,7.8,22.7104375797459,15.0704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.74578624099878,1.74709343054127,1.62756939603682,3.67,"0445"
"18677","RIKO_02",7M 0S,15.22,7.8,22.4904375797459,15.0704375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.79747843117641,1.79882432619659,1.67237351175856,3.45,"0445"
"18678","RIKO_02",8M 0S,15,7.8,22.2704375797459,15.0704375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.8562867699501,1.8562867699501,1.72192982610549,3.23,"0445"
"18679","RIKO_02",9M 0S,14.78,7.8,22.0504375797459,15.0704375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.91479437587975,1.91479437587976,1.77215985855397,3.01,"0445"
"18680","RIKO_02",10M 0S,14.56,7.8,21.8304375797459,15.0704375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.97711016917762,1.97711016917762,1.82540844274164,2.78,"0445"
"18681","RIKO_02",11M 0S,14.34,7.8,21.6104375797459,15.0704375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.04361846233038,2.04361846233038,1.88195610554992,2.56,"0445"
"18682","RIKO_02",12M 0S,14.11,7.8,21.3804375797459,15.0704375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.11317480120897,2.11475707968998,1.94211924585123,2.34,"0445"
"18683","RIKO_02",13M 0S,13.89,7.8,21.1604375797459,15.0704375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.18938766289192,2.19102700715421,2.00625605771673,2.12,"0445"
"18684","RIKO_02",14M 0S,13.67,7.8,20.9404375797459,15.0704375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.27130352783005,2.27300420810216,2.07477366735948,1.9,"0445"
"18685","RIKO_02",15M 0S,13.45,7.8,20.7204375797459,15.0704375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.36553358294525,2.36553358294525,2.15159494262362,1.68,"0445"
"18686","RIKO_02",16M 0S,13.23,7.8,20.5004375797459,15.0704375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.46137472258576,2.46137472258576,2.23059480150589,1.46,"0445"
"18687","RIKO_02",17M 0S,13.01,7.8,20.2804375797459,15.0704375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.5653099316009,2.5653099316009,2.3156170404974,1.23,"0445"
"18688","RIKO_02",18M 0S,12.78,7.8,20.0504375797459,15.0704375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.67640576024864,2.67840976826467,2.40737760309485,1.01,"0445"
"18689","RIKO_02",19M 0S,12.56,7.8,19.8304375797459,15.0704375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,3.7998458582056,2.8019422942643,2.50671059757528,0.79,"0445"
"18690","RIKO_02",20M 0S,12.34,7.8,19.6104375797459,15.0704375797459,4.55,3.32,2610,13929.5571586954,8.09905283785745,3.93522302058037,2.93742082277817,2.61459372471399,0.57,"0445"
"18691","RIKO_01",0S,17.6,7.26,24.8704375797459,14.5304375797459,10.34,3.32,2610,9240.22909108351,18.4053200754827,2.24035442394978,1.24035442394978,1.17643615725152,5,"0446"
"18692","RIKO_01",1M 0S,17.38,7.26,24.6504375797459,14.5304375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.26731865055738,1.26731865055738,1.20066579063251,4.78,"0446"
"18693","RIKO_01",2M 0S,17.16,7.26,24.4304375797459,14.5304375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.29548128723643,1.29548128723643,1.22591446898783,4.56,"0446"
"18694","RIKO_01",3M 0S,16.93,7.26,24.2004375797459,14.5304375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.3262941823827,1.3262941823827,1.25347174051337,4.34,"0446"
"18695","RIKO_01",4M 0S,16.71,7.26,23.9804375797459,14.5304375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.35717087234293,1.35717087234293,1.28101563329605,4.11,"0446"
"18696","RIKO_01",5M 0S,16.49,7.26,23.7604375797459,14.5304375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.38951947385056,1.38951947385056,1.30979722702668,3.89,"0446"
"18697","RIKO_01",6M 0S,16.27,7.26,23.5404375797459,14.5304375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.42344780728532,1.42344780728532,1.33990186439212,3.67,"0446"
"18698","RIKO_01",7M 0S,16.05,7.26,23.3204375797459,14.5304375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.45907448733114,1.45907448733114,1.3714229187912,3.45,"0446"
"18699","RIKO_01",8M 0S,15.83,7.26,23.1004375797459,14.5304375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.49653030847616,1.49653030847616,1.40446276170023,3.23,"0446"
"18700","RIKO_01",9M 0S,15.6,7.26,22.8704375797459,14.5304375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.53780152801447,1.53780152801447,1.4407505517805,3.01,"0446"
"18701","RIKO_01",10M 0S,15.38,7.26,22.6504375797459,14.5304375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.57946610143358,1.57946610143358,1.47725972467623,2.78,"0446"
"18702","RIKO_01",11M 0S,15.16,7.26,22.4304375797459,14.5304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.62345123337224,1.62345123337224,1.5156673172106,2.56,"0446"
"18703","RIKO_01",12M 0S,14.94,7.26,22.2104375797459,14.5304375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.66995634682822,1.66995634682822,1.55612535416706,2.34,"0446"
"18704","RIKO_01",13M 0S,14.72,7.26,21.9904375797459,14.5304375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.71920438922798,1.71920438922797,1.59880253762196,2.12,"0446"
"18705","RIKO_01",14M 0S,14.5,7.26,21.7704375797459,14.5304375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.77144540658021,1.77144540658021,1.6438865983296,1.9,"0446"
"18706","RIKO_01",15M 0S,14.28,7.26,21.5504375797459,14.5304375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.82696078969241,1.82696078969241,1.69158705648645,1.68,"0446"
"18707","RIKO_01",16M 0S,14.05,7.26,21.3204375797459,14.5304375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.88884605944635,1.88884605944635,1.74450815552058,1.46,"0446"
"18708","RIKO_01",17M 0S,13.83,7.26,21.1004375797459,14.5304375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,2.95209509035627,1.95209509035627,1.79832235563585,1.23,"0446"
"18709","RIKO_01",18M 0S,13.61,7.26,20.8804375797459,14.5304375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.019726731282,2.019726731282,1.85556233026789,1.01,"0446"
"18710","RIKO_01",19M 0S,13.39,7.26,20.6604375797459,14.5304375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.09221284561838,2.09221284561838,1.91656595759279,0.79,"0446"
"18711","RIKO_01",20M 0S,13.17,7.26,20.4404375797459,14.5304375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.17009555729961,2.17009555729961,1.98171705865672,0.57,"0446"
"18712","RIKO_02",0S,16.77,7.73,24.0404375797459,15.0004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.47071512650893,1.47071512650893,1.38466463894697,5,"0446"
"18713","RIKO_02",1M 0S,16.55,7.73,23.8204375797459,15.0004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50739963079826,1.50739963079826,1.41713457142703,4.78,"0446"
"18714","RIKO_02",2M 0S,16.33,7.73,23.6004375797459,15.0004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.54596101670241,1.54596101670241,1.45116388956393,4.56,"0446"
"18715","RIKO_02",3M 0S,16.11,7.73,23.3804375797459,15.0004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.58654710544638,1.58654710544638,1.48686769269047,4.34,"0446"
"18716","RIKO_02",4M 0S,15.89,7.73,23.1604375797459,15.0004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.63254782130561,1.63132082744058,1.5261224737238,4.11,"0446"
"18717","RIKO_02",5M 0S,15.66,7.73,22.9304375797459,15.0004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.67657815178319,1.67657815178319,1.56566028407967,3.89,"0446"
"18718","RIKO_02",6M 0S,15.44,7.73,22.7104375797459,15.0004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.72441825468751,1.72441825468751,1.60730122180697,3.67,"0446"
"18719","RIKO_02",7M 0S,15.22,7.73,22.4904375797459,15.0004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.77506872411758,1.77506872411758,1.65121767880371,3.45,"0446"
"18720","RIKO_02",8M 0S,15,7.73,22.2704375797459,15.0004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.82878469651179,1.82878469651179,1.69760141735334,3.23,"0446"
"18721","RIKO_02",9M 0S,14.78,7.73,22.0504375797459,15.0004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.88585315512634,1.88585315512634,1.74666636938914,3.01,"0446"
"18722","RIKO_02",10M 0S,14.56,7.73,21.8304375797459,15.0004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.95091858411154,1.94945230845171,1.80108854104397,2.78,"0446"
"18723","RIKO_02",11M 0S,14.34,7.73,21.6104375797459,15.0004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.01594920358192,2.01443405206677,1.85641538710787,2.56,"0446"
"18724","RIKO_02",12M 0S,14.11,7.73,21.3804375797459,15.0004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.08389729524149,2.08389729524149,1.91524908053151,2.34,"0446"
"18725","RIKO_02",13M 0S,13.89,7.73,21.1604375797459,15.0004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.15832219864297,2.15832219864297,1.97793395189496,2.12,"0446"
"18726","RIKO_02",14M 0S,13.67,7.73,20.9404375797459,15.0004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.23826005785197,2.23826005785197,2.04486093597808,1.9,"0446"
"18727","RIKO_02",15M 0S,13.45,7.73,20.7204375797459,15.0004375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.32434698315397,2.32434698315397,2.11647573258507,1.68,"0446"
"18728","RIKO_02",16M 0S,13.23,7.73,20.5004375797459,15.0004375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.41732086248013,2.41732086248013,2.19328874444836,1.46,"0446"
"18729","RIKO_02",17M 0S,13.01,7.73,20.2804375797459,15.0004375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.52471816767376,2.52282063446692,2.27978981146821,1.23,"0446"
"18730","RIKO_02",18M 0S,12.78,7.73,20.0504375797459,15.0004375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.63272569181004,2.63272569181004,2.36916475122685,1.01,"0446"
"18731","RIKO_02",19M 0S,12.56,7.73,19.8304375797459,15.0004375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.7526428040664,2.7526428040664,2.46583317676303,0.79,"0446"
"18732","RIKO_02",20M 0S,12.34,7.73,19.6104375797459,15.0004375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,3.8840053673841,2.8840053673841,2.57072584837608,0.57,"0446"
"18733","RIKO_01",0S,17.6,7,24.8704375797459,14.2704375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.18540233430573,1.18540233430573,1.12573880551389,5,"0447"
"18734","RIKO_01",1M 0S,17.38,7,24.6504375797459,14.2704375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.21052646855883,1.21052646855883,1.14837335111297,4.78,"0447"
"18735","RIKO_01",2M 0S,17.16,7,24.4304375797459,14.2704375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.23894233927495,1.23795711760007,1.17303083319248,4.56,"0447"
"18736","RIKO_01",3M 0S,16.93,7,24.2004375797459,14.2704375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.26538416350863,1.26538416350863,1.19762784502344,4.34,"0447"
"18737","RIKO_01",4M 0S,16.71,7,23.9804375797459,14.2704375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.29405404156959,1.29405404156959,1.22327848829534,4.11,"0447"
"18738","RIKO_01",5M 0S,16.49,7,23.7604375797459,14.2704375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.32405318689575,1.32405318689575,1.25005194436476,3.89,"0447"
"18739","RIKO_01",6M 0S,16.27,7,23.5404375797459,14.2704375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.35547623987494,1.35547623987494,1.27802358670268,3.67,"0447"
"18740","RIKO_01",7M 0S,16.05,7,23.3204375797459,14.2704375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.38842704349621,1.38842704349621,1.30727568953699,3.45,"0447"
"18741","RIKO_01",8M 0S,15.83,7,23.1004375797459,14.2704375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.42301978976678,1.42301978976678,1.33789823609344,3.23,"0447"
"18742","RIKO_01",9M 0S,15.6,7,22.8704375797459,14.2704375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.46107729577217,1.46107729577217,1.37148517238093,3.01,"0447"
"18743","RIKO_01",10M 0S,15.38,7,22.6504375797459,14.2704375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.49943493360867,1.49943493360867,1.40522859511754,2.78,"0447"
"18744","RIKO_01",11M 0S,15.16,7,22.4304375797459,14.2704375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.53986087544616,1.53986087544616,1.44067431738735,2.56,"0447"
"18745","RIKO_01",12M 0S,14.94,7,22.2104375797459,14.2704375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.58252704579858,1.58252704579858,1.47795448984942,2.34,"0447"
"18746","RIKO_01",13M 0S,14.72,7,21.9904375797459,14.2704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.62762496679284,1.62762496679284,1.51721530511783,2.12,"0447"
"18747","RIKO_01",14M 0S,14.5,7,21.7704375797459,14.2704375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.67536863248543,1.67536863248543,1.55861891373103,1.9,"0447"
"18748","RIKO_01",15M 0S,14.28,7,21.5504375797459,14.2704375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.72974755758469,1.72837204176626,1.6043916123165,1.68,"0447"
"18749","RIKO_01",16M 0S,14.05,7,21.3204375797459,14.2704375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.78230705583556,1.78230705583556,1.65076256647586,1.46,"0447"
"18750","RIKO_01",17M 0S,13.83,7,21.1004375797459,14.2704375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.83971665353451,1.83971665353451,1.69989377336793,1.23,"0447"
"18751","RIKO_01",18M 0S,13.61,7,20.8804375797459,14.2704375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.90094776757045,1.90094776757045,1.7520392512734,1.01,"0447"
"18752","RIKO_01",19M 0S,13.39,7,20.6604375797459,14.2704375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.96639510855097,1.96639510855097,1.8074851736381,0.79,"0447"
"18753","RIKO_01",20M 0S,13.17,7,20.4404375797459,14.2704375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.03650968292394,2.03650968292394,1.86655512334571,0.57,"0447"
"18754","RIKO_02",0S,16.77,7.47,24.0404375797459,14.7404375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.40164137028395,1.40164137028395,1.32179445522435,5,"0447"
"18755","RIKO_02",1M 0S,16.55,7.47,23.8204375797459,14.7404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.43560184401329,1.43560184401329,1.35195427584542,4.78,"0447"
"18756","RIKO_02",2M 0S,16.33,7.47,23.6004375797459,14.7404375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.47124884239737,1.47124884239737,1.38352256718341,4.56,"0447"
"18757","RIKO_02",3M 0S,16.11,7.47,23.3804375797459,14.7404375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.50871119718064,1.50871119718064,1.41660035200239,4.34,"0447"
"18758","RIKO_02",4M 0S,15.89,7.47,23.1604375797459,14.7404375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.55116108723433,1.54997202659223,1.45291617443176,4.11,"0447"
"18759","RIKO_02",5M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.59160741680595,1.59160741680595,1.4894391496267,3.89,"0447"
"18760","RIKO_02",6M 0S,15.44,7.47,22.7104375797459,14.7404375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.63554137310423,1.63554137310423,1.52784568048656,3.67,"0447"
"18761","RIKO_02",7M 0S,15.22,7.47,22.4904375797459,14.7404375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.68196964434074,1.68196964434073,1.56828533119997,3.45,"0447"
"18762","RIKO_02",8M 0S,15,7.47,22.2704375797459,14.7404375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.73111085572918,1.73111085572918,1.61092393138258,3.23,"0447"
"18763","RIKO_02",9M 0S,14.78,7.47,22.0504375797459,14.7404375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.78320995125044,1.78320995125044,1.65594584899848,3.01,"0447"
"18764","RIKO_02",10M 0S,14.56,7.47,21.8304375797459,14.7404375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.84255151746337,1.84113908808484,1.7057859180844,2.78,"0447"
"18765","RIKO_02",11M 0S,14.34,7.47,21.6104375797459,14.7404375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.90164209090972,1.9001843649622,1.75634955506299,2.56,"0447"
"18766","RIKO_02",12M 0S,14.11,7.47,21.3804375797459,14.7404375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.96314228066878,1.96314228066878,1.81000242230834,2.34,"0447"
"18767","RIKO_02",13M 0S,13.89,7.47,21.1604375797459,14.7404375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.03041506910291,2.03041506910291,1.86703654962689,2.12,"0447"
"18768","RIKO_02",14M 0S,13.67,7.47,20.9404375797459,14.7404375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.10246205542592,2.10246205542592,1.92778197245294,1.9,"0447"
"18769","RIKO_02",15M 0S,13.45,7.47,20.7204375797459,14.7404375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.17981015779945,2.17981015779945,1.9926131224794,1.68,"0447"
"18770","RIKO_02",16M 0S,13.23,7.47,20.5004375797459,14.7404375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.26306679577095,2.26306679577095,2.06195655266178,1.46,"0447"
"18771","RIKO_02",17M 0S,13.01,7.47,20.2804375797459,14.7404375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.35899904948295,2.35719073121893,2.13980718258909,1.23,"0447"
"18772","RIKO_02",18M 0S,12.78,7.47,20.0504375797459,14.7404375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.45485211744646,2.45485211744646,2.21997988162131,1.01,"0447"
"18773","RIKO_02",19M 0S,12.56,7.47,19.8304375797459,14.7404375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.56095574531251,2.56095574531251,2.30639413634842,0.79,"0447"
"18774","RIKO_02",20M 0S,12.34,7.47,19.6104375797459,14.7404375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.6766457379139,2.6766457379139,2.39980833832431,0.57,"0447"
"18775","RIKO_01",0S,17.6,7.11,24.8704375797459,14.3804375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.21042602515655,1.20947182668327,1.14793525789434,5,"0448"
"18776","RIKO_01",1M 0S,17.38,7.11,24.6504375797459,14.3804375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.23638057930221,1.23540592043282,1.17127203132497,4.78,"0448"
"18777","RIKO_01",2M 0S,17.16,7.11,24.4304375797459,14.3804375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.26347258402796,1.2624765680917,1.19557733708367,4.56,"0448"
"18778","RIKO_01",3M 0S,16.93,7.11,24.2004375797459,14.3804375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.29076015719355,1.29076015719355,1.22091274750863,4.34,"0448"
"18779","RIKO_01",4M 0S,16.71,7.11,23.9804375797459,14.3804375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.32034007746257,1.32034007746257,1.24734516703363,4.11,"0448"
"18780","RIKO_01",5M 0S,16.49,7.11,23.7604375797459,14.3804375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.35130754196596,1.35130754196596,1.27494742215254,3.89,"0448"
"18781","RIKO_01",6M 0S,16.27,7.11,23.5404375797459,14.3804375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.38636773154543,1.38527483537057,1.3051414217831,3.67,"0448"
"18782","RIKO_01",7M 0S,16.05,7.11,23.3204375797459,14.3804375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.42052236770892,1.41940254688026,1.33539187919298,3.45,"0448"
"18783","RIKO_01",8M 0S,15.83,7.11,23.1004375797459,14.3804375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.45640238158906,1.45525427596334,1.36707789493543,3.23,"0448"
"18784","RIKO_01",9M 0S,15.6,7.11,22.8704375797459,14.3804375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.49296404518736,1.49296404518736,1.40030414091197,3.01,"0448"
"18785","RIKO_01",10M 0S,15.38,7.11,22.6504375797459,14.3804375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.53268013828787,1.53268013828787,1.43518571853286,2.78,"0448"
"18786","RIKO_01",11M 0S,15.16,7.11,22.4304375797459,14.3804375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.57456704889946,1.57456704889946,1.47184949089702,2.56,"0448"
"18787","RIKO_01",12M 0S,14.94,7.11,22.2104375797459,14.3804375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.61880775780852,1.61880775780852,1.51043562451931,2.34,"0448"
"18788","RIKO_01",13M 0S,14.72,7.11,21.9904375797459,14.3804375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.66911378205799,1.6677979925843,1.55299981934069,2.12,"0448"
"18789","RIKO_01",14M 0S,14.5,7.11,21.7704375797459,14.3804375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.71887056146893,1.71751554791879,1.59602032031107,1.9,"0448"
"18790","RIKO_01",15M 0S,14.28,7.11,21.5504375797459,14.3804375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.77168502006155,1.77028837201686,1.64149219724564,1.68,"0448"
"18791","RIKO_01",16M 0S,14.05,7.11,21.3204375797459,14.3804375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.82640702357935,1.82640702357935,1.68963111963859,1.46,"0448"
"18792","RIKO_01",17M 0S,13.83,7.11,21.1004375797459,14.3804375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.88620011066082,1.88620011066082,1.74067882049986,1.23,"0448"
"18793","RIKO_01",18M 0S,13.61,7.11,20.8804375797459,14.3804375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.95004072979088,1.95004072979088,1.79490715621115,1.01,"0448"
"18794","RIKO_01",19M 0S,13.39,7.11,20.6604375797459,14.3804375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.02316822067635,2.02157332434461,1.85533471603382,0.79,"0448"
"18795","RIKO_01",20M 0S,13.17,7.11,20.4404375797459,14.3804375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.09673797415549,2.0950850815935,1.91706888865255,0.57,"0448"
"18796","RIKO_02",0S,16.77,7.59,24.0404375797459,14.8604375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.43038789375851,1.43147603304034,1.34900969251185,5,"0448"
"18797","RIKO_02",1M 0S,16.55,7.59,23.8204375797459,14.8604375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46822151156704,1.46822151156704,1.38159517235116,4.78,"0448"
"18798","RIKO_02",2M 0S,16.33,7.59,23.6004375797459,14.8604375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.50517903245317,1.50517903245317,1.41427176517322,4.56,"0448"
"18799","RIKO_02",3M 0S,16.11,7.59,23.3804375797459,14.8604375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.54404515770431,1.54404515770431,1.44853149241815,4.34,"0448"
"18800","RIKO_02",4M 0S,15.89,7.59,23.1604375797459,14.8604375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.58497165586032,1.58497165586032,1.48449226121728,4.11,"0448"
"18801","RIKO_02",5M 0S,15.66,7.59,22.9304375797459,14.8604375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.62688920094563,1.62812682470801,1.52228398526842,3.89,"0448"
"18802","RIKO_02",6M 0S,15.44,7.59,22.7104375797459,14.8604375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.6724255399034,1.67369780453444,1.56205015305558,3.67,"0448"
"18803","RIKO_02",7M 0S,15.22,7.59,22.4904375797459,14.8604375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.72058439052889,1.72189329105245,1.60394964845855,3.45,"0448"
"18804","RIKO_02",8M 0S,15,7.59,22.2704375797459,14.8604375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.77533937161143,1.77533937161143,1.65022636046196,3.23,"0448"
"18805","RIKO_02",9M 0S,14.78,7.59,22.0504375797459,14.8604375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.82966129953278,1.82966129953278,1.6970606539424,3.01,"0448"
"18806","RIKO_02",10M 0S,14.56,7.59,21.8304375797459,14.8604375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.88741244528561,1.88741244528561,1.74663096076727,2.78,"0448"
"18807","RIKO_02",11M 0S,14.34,7.59,21.6104375797459,14.8604375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.94892811016899,1.94892811016899,1.79918424752038,2.56,"0448"
"18808","RIKO_02",12M 0S,14.11,7.59,21.3804375797459,14.8604375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.01305738800011,2.01458878156825,1.85499812614708,2.34,"0448"
"18809","RIKO_02",13M 0S,13.89,7.59,21.1604375797459,14.8604375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.08324322403181,2.08482801008569,1.9143857594996,2.12,"0448"
"18810","RIKO_02",14M 0S,13.67,7.59,20.9404375797459,14.8604375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.16369485915143,2.16369485915143,1.98067940228245,1.9,"0448"
"18811","RIKO_02",15M 0S,13.45,7.59,20.7204375797459,14.8604375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.24492572417077,2.24492572417077,2.04853418905287,1.68,"0448"
"18812","RIKO_02",16M 0S,13.23,7.59,20.5004375797459,14.8604375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.33249374887246,2.33249374887246,2.12120308376642,1.46,"0448"
"18813","RIKO_02",17M 0S,13.01,7.59,20.2804375797459,14.8604375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.42717061690788,2.42717061690788,2.19921725001645,1.23,"0448"
"18814","RIKO_02",18M 0S,12.78,7.59,20.0504375797459,14.8604375797459,5.2,3.32,2610,13029.9076093306,9.25606038612281,3.52793552762321,2.52985860454629,2.28318897612158,1.01,"0448"
"18815","RIKO_02",19M 0S,12.56,7.59,19.8304375797459,14.8604375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,3.63961139430536,2.64161942643387,2.37382777770836,0.79,"0448"
"18816","RIKO_02",20M 0S,12.34,7.59,19.6104375797459,14.8604375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,3.76161024026065,2.76371108059678,2.47196049432479,0.57,"0448"
"18817","RIKO_01",0S,17.6,7.22,24.8704375797459,14.4904375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.23172107356847,1.23172107356847,1.16847974301154,5,"0449"
"18818","RIKO_01",1M 0S,17.38,7.22,24.6504375797459,14.4904375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.25963199444736,1.19356894270051,4.78,"0449"
"18819","RIKO_01",2M 0S,17.16,7.22,24.4304375797459,14.4904375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28753924910782,1.21859661339249,4.56,"0449"
"18820","RIKO_01",3M 0S,16.93,7.22,24.2004375797459,14.4904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.31671109615249,1.31671109615249,1.24469636312056,4.34,"0449"
"18821","RIKO_01",4M 0S,16.71,7.22,23.9804375797459,14.4904375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.34723548405065,1.34723548405065,1.27193858450893,4.11,"0449"
"18822","RIKO_01",5M 0S,16.49,7.22,23.7604375797459,14.4904375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.37920871020935,1.37920871020935,1.30039997071138,3.89,"0449"
"18823","RIKO_01",6M 0S,16.27,7.22,23.5404375797459,14.4904375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.4127364357614,1.4127364357614,1.33016423646106,3.67,"0449"
"18824","RIKO_01",7M 0S,16.05,7.22,23.3204375797459,14.4904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.44957650154656,1.36277396670319,3.45,"0449"
"18825","RIKO_01",8M 0S,15.83,7.22,23.1004375797459,14.4904375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48665869112101,1.39549793646348,3.23,"0449"
"18826","RIKO_01",9M 0S,15.6,7.22,22.8704375797459,14.4904375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52568791690223,1.42983215876965,3.01,"0449"
"18827","RIKO_01",10M 0S,15.38,7.22,22.6504375797459,14.4904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.56682165975989,1.56682165975989,1.46589848546432,2.78,"0449"
"18828","RIKO_01",11M 0S,15.16,7.22,22.4304375797459,14.4904375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.61023485436281,1.61023485436281,1.50383138097751,2.56,"0449"
"18829","RIKO_01",12M 0S,14.94,7.22,22.2104375797459,14.4904375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.65612237611926,1.65612237611926,1.54377959754906,2.34,"0449"
"18830","RIKO_01",13M 0S,14.72,7.22,21.9904375797459,14.4904375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.70470196581876,1.70470196581876,1.58590812474383,2.12,"0449"
"18831","RIKO_01",14M 0S,14.5,7.22,21.7704375797459,14.4904375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.75863338977176,1.63248223849198,1.9,"0449"
"18832","RIKO_01",15M 0S,14.28,7.22,21.5504375797459,14.4904375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81351272959442,1.67966508242233,1.68,"0449"
"18833","RIKO_01",16M 0S,14.05,7.22,21.3204375797459,14.4904375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.87192748808795,1.87192748808795,1.7296565072037,1.46,"0449"
"18834","RIKO_01",17M 0S,13.83,7.22,21.1004375797459,14.4904375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.93423067226032,1.93423067226032,1.78271497861732,1.23,"0449"
"18835","RIKO_01",18M 0S,13.61,7.22,20.8804375797459,14.4904375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.00082390354314,2.00082390354314,1.83913168060101,1.01,"0449"
"18836","RIKO_01",19M 0S,13.39,7.22,20.6604375797459,14.4904375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.07216608486883,2.07216608486883,1.8992358615167,0.79,"0449"
"18837","RIKO_01",20M 0S,13.17,7.22,20.4404375797459,14.4904375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15240147199338,1.96642104798354,0.57,"0449"
"18838","RIKO_02",0S,16.77,7.69,24.0404375797459,14.9604375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45983091890316,1.45983091890316,1.37477160610572,5,"0449"
"18839","RIKO_02",1M 0S,16.55,7.69,23.8204375797459,14.9604375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.49607954217164,1.49607954217164,1.40687268478872,4.78,"0449"
"18840","RIKO_02",2M 0S,16.33,7.69,23.6004375797459,14.9604375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.53711063078108,1.53595188222951,1.44207590131156,4.56,"0449"
"18841","RIKO_02",3M 0S,16.11,7.69,23.3804375797459,14.9604375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.57732042136037,1.57613136071827,1.47743746837257,4.34,"0449"
"18842","RIKO_02",4M 0S,15.89,7.69,23.1604375797459,14.9604375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.61969044488897,1.61846944366797,1.51457685257038,4.11,"0449"
"18843","RIKO_02",5M 0S,15.66,7.69,22.9304375797459,14.9604375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.66314488627863,1.66314488627863,1.5536315817565,3.89,"0449"
"18844","RIKO_02",6M 0S,15.44,7.69,22.7104375797459,14.9604375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.71035674111493,1.71035674111493,1.59475374435839,3.67,"0449"
"18845","RIKO_02",7M 0S,15.22,7.69,22.4904375797459,14.9604375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.76032732319266,1.76032732319266,1.63811196874692,3.45,"0449"
"18846","RIKO_02",8M 0S,15,7.69,22.2704375797459,14.9604375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.81330571048436,1.81330571048436,1.68389373451859,3.23,"0449"
"18847","RIKO_02",9M 0S,14.78,7.69,22.0504375797459,14.9604375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.87362496379106,1.87221253441253,1.73457496912087,3.01,"0449"
"18848","RIKO_02",10M 0S,14.56,7.69,21.8304375797459,14.9604375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.9337120617552,1.93225433580768,1.78599198348412,2.78,"0449"
"18849","RIKO_02",11M 0S,14.34,7.69,21.6104375797459,14.9604375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.99778083488565,1.99627481078926,1.84055036596266,2.56,"0449"
"18850","RIKO_02",12M 0S,14.11,7.69,21.3804375797459,14.9604375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.0646829818755,2.0646829818755,1.89854707503592,2.34,"0449"
"18851","RIKO_02",13M 0S,13.89,7.69,21.1604375797459,14.9604375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.13794592639366,2.13794592639366,1.96031771624338,2.12,"0449"
"18852","RIKO_02",14M 0S,13.67,7.69,20.9404375797459,14.9604375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.21659945545831,2.21659945545831,2.02624304067184,1.9,"0449"
"18853","RIKO_02",15M 0S,13.45,7.69,20.7204375797459,14.9604375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.30700256411142,2.30526343367664,2.10007876675568,1.68,"0449"
"18854","RIKO_02",16M 0S,13.23,7.69,20.5004375797459,14.9604375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.39878205129126,2.39697373302725,2.17592133826048,1.46,"0449"
"18855","RIKO_02",17M 0S,13.01,7.69,20.2804375797459,14.9604375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.49816661838808,2.4962833792167,2.25744713553305,1.23,"0449"
"18856","RIKO_02",18M 0S,12.78,7.69,20.0504375797459,14.9604375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.60417774924179,2.60417774924179,2.34531982907316,1.01,"0449"
"18857","RIKO_02",19M 0S,12.56,7.69,19.8304375797459,14.9604375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.72182027590158,2.72182027590158,2.44031061003221,0.79,"0449"
"18858","RIKO_02",20M 0S,12.34,7.69,19.6104375797459,14.9604375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,3.85059456852488,2.85059456852488,2.54332088349594,0.57,"0449"
"18859","RIKO_01",0S,17.6,7.24,24.8704375797459,14.5104375797459,10.36,3.32,2610,9231.30564226989,18.440920307737,2.23602941540933,1.23602941540933,1.17245066523476,5,"0450"
"18860","RIKO_01",1M 0S,17.38,7.24,24.6504375797459,14.5104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.26284662166082,1.26284662166082,1.19655308621565,4.78,"0450"
"18861","RIKO_01",2M 0S,17.16,7.24,24.4304375797459,14.5104375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.29085330077023,1.29085330077023,1.22166726769696,4.56,"0450"
"18862","RIKO_01",3M 0S,16.93,7.24,24.2004375797459,14.5104375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.32013038594234,1.24785828230876,4.34,"0450"
"18863","RIKO_01",4M 0S,16.71,7.24,23.9804375797459,14.5104375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.35219268676248,1.35219268676248,1.27646806062189,4.11,"0450"
"18864","RIKO_01",5M 0S,16.49,7.24,23.7604375797459,14.5104375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.38435294525845,1.38435294525845,1.3050890213583,3.89,"0450"
"18865","RIKO_01",6M 0S,16.27,7.24,23.5404375797459,14.5104375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.41808025953939,1.41808025953939,1.33502289838638,3.67,"0450"
"18866","RIKO_01",7M 0S,16.05,7.24,23.3204375797459,14.5104375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.45349202538487,1.45349202538487,1.36636215263136,3.45,"0450"
"18867","RIKO_01",8M 0S,15.83,7.24,23.1004375797459,14.5104375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.49071766515026,1.49071766515026,1.39920813569211,3.23,"0450"
"18868","RIKO_01",9M 0S,15.6,7.24,22.8704375797459,14.5104375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.52870546519005,1.52990020832027,1.43367218477686,3.01,"0450"
"18869","RIKO_01",10M 0S,15.38,7.24,22.6504375797459,14.5104375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.57312834688461,1.57312834688461,1.47156604886704,2.78,"0450"
"18870","RIKO_01",11M 0S,15.16,7.24,22.4304375797459,14.5104375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.61682635652029,1.61682635652029,1.5097353945744,2.56,"0450"
"18871","RIKO_01",12M 0S,14.94,7.24,22.2104375797459,14.5104375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.66302139527801,1.66302139527801,1.54993753266717,2.34,"0450"
"18872","RIKO_01",13M 0S,14.72,7.24,21.9904375797459,14.5104375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.71193378925678,1.71193378925678,1.5923392969339,2.12,"0450"
"18873","RIKO_01",14M 0S,14.5,7.24,21.7704375797459,14.5104375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.76381057074941,1.76381057074941,1.63712629099168,1.9,"0450"
"18874","RIKO_01",15M 0S,14.28,7.24,21.5504375797459,14.5104375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.81892965108533,1.81892965108533,1.68450560433069,1.68,"0450"
"18875","RIKO_01",16M 0S,14.05,7.24,21.3204375797459,14.5104375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87760480112034,1.73470901403728,1.46,"0450"
"18876","RIKO_01",17M 0S,13.83,7.24,21.1004375797459,14.5104375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.94313577293486,1.94313577293485,1.79049684410312,1.23,"0450"
"18877","RIKO_01",18M 0S,13.61,7.24,20.8804375797459,14.5104375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.01024564264375,2.01024564264375,1.84732330211975,1.01,"0450"
"18878","RIKO_01",19M 0S,13.39,7.24,20.6604375797459,14.5104375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.08215686888467,2.08215686888467,1.90787508919159,0.79,"0450"
"18879","RIKO_01",20M 0S,13.17,7.24,20.4404375797459,14.5104375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.15940383535256,2.15940383535256,1.97253094764213,0.57,"0450"
"18880","RIKO_02",0S,16.77,7.71,24.0404375797459,14.9804375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.46526100923186,1.46526100923186,1.37970784062595,5,"0450"
"18881","RIKO_02",1M 0S,16.55,7.71,23.8204375797459,14.9804375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.50172678095483,1.50172678095483,1.4119927132904,4.78,"0450"
"18882","RIKO_02",2M 0S,16.33,7.71,23.6004375797459,14.9804375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.54005391457549,1.54005391457549,1.44582470668494,4.56,"0450"
"18883","RIKO_02",3M 0S,16.11,7.71,23.3804375797459,14.9804375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.58038865995722,1.58038865995723,1.48131776001323,4.34,"0450"
"18884","RIKO_02",4M 0S,15.89,7.71,23.1604375797459,14.9804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.62289300044507,1.62289300044507,1.51859728226402,4.11,"0450"
"18885","RIKO_02",5M 0S,15.66,7.71,22.9304375797459,14.9804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.6698446218416,1.55963180111203,3.89,"0450"
"18886","RIKO_02",6M 0S,15.44,7.71,22.7104375797459,14.9804375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.71736930706865,1.71736930706865,1.60101235067911,3.67,"0450"
"18887","RIKO_02",7M 0S,15.22,7.71,22.4904375797459,14.9804375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.76767839462592,1.76767839462592,1.64464858734768,3.45,"0450"
"18888","RIKO_02",8M 0S,15,7.71,22.2704375797459,14.9804375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.82102397032108,1.82102397032108,1.69073011790958,3.23,"0450"
"18889","RIKO_02",9M 0S,14.78,7.71,22.0504375797459,14.9804375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.87768949697888,1.87768949697888,1.73946841216483,3.01,"0450"
"18890","RIKO_02",10M 0S,14.56,7.71,21.8304375797459,14.9804375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.93799485308623,1.93799485308623,1.79110004765685,2.78,"0450"
"18891","RIKO_02",11M 0S,14.34,7.71,21.6104375797459,14.9804375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.00683757456808,2.00532700054995,1.84846078592538,2.56,"0450"
"18892","RIKO_02",12M 0S,14.11,7.71,21.3804375797459,14.9804375797459,6.4,3.32,2610,11745,11.3920743213819,3.07426011619386,2.07426011619386,1.90687408683356,2.34,"0450"
"18893","RIKO_02",13M 0S,13.89,7.71,21.1604375797459,14.9804375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.148101091204,2.148101091204,1.96909970417641,2.12,"0450"
"18894","RIKO_02",14M 0S,13.67,7.71,20.9404375797459,14.9804375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.22739341336253,2.22739341336253,2.03552344112605,1.9,"0450"
"18895","RIKO_02",15M 0S,13.45,7.71,20.7204375797459,14.9804375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.31276389262033,2.31276389262033,2.10658497547929,1.68,"0450"
"18896","RIKO_02",16M 0S,13.23,7.71,20.5004375797459,14.9804375797459,5.52,3.32,2610,12646.5908793463,9.8256641021919,3.4049392651523,2.4049392651523,2.18278760383617,1.46,"0450"
"18897","RIKO_02",17M 0S,13.01,7.71,20.2804375797459,14.9804375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.5047669327624,2.50476693276239,2.26471018004103,1.23,"0450"
"18898","RIKO_02",18M 0S,12.78,7.71,20.0504375797459,14.9804375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,3.61839541294688,2.61839541294688,2.35719995031694,1.01,"0450"
"18899","RIKO_02",19M 0S,12.56,7.71,19.8304375797459,14.9804375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,3.73716798837952,2.73716798837952,2.45302473238905,0.79,"0450"
"18900","RIKO_02",20M 0S,12.34,7.71,19.6104375797459,14.9804375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,3.86722780640188,2.86722780640188,2.55697058078233,0.57,"0450"
"18901","RIKO_01",0S,17.6,7.2,24.8704375797459,14.4704375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.22742930227314,1.22742930227314,1.16452331083325,5,"0451"
"18902","RIKO_01",1M 0S,17.38,7.2,24.6504375797459,14.4704375797459,10.18,3.32,2610,9312.56075519797,18.1205182174481,2.25395527933602,1.25395527933602,1.18837362171171,4.78,"0451"
"18903","RIKO_01",2M 0S,17.16,7.2,24.4304375797459,14.4704375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.28165308671091,1.28165308671091,1.21322130401744,4.56,"0451"
"18904","RIKO_01",3M 0S,16.93,7.2,24.2004375797459,14.4704375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.30957543569206,1.31060212973724,1.23913025585753,4.34,"0451"
"18905","RIKO_01",4M 0S,16.71,7.2,23.9804375797459,14.4704375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.3398387335757,1.34088915374377,1.26616995275256,4.11,"0451"
"18906","RIKO_01",5M 0S,16.49,7.2,23.7604375797459,14.4704375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.37408662471913,1.37408662471913,1.29572995842683,3.89,"0451"
"18907","RIKO_01",6M 0S,16.27,7.2,23.5404375797459,14.4704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.4074161790122,1.4074161790122,1.32532575213456,3.67,"0451"
"18908","RIKO_01",7M 0S,16.05,7.2,23.3204375797459,14.4704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4424027958916,1.4424027958916,1.35630514487879,3.45,"0451"
"18909","RIKO_01",8M 0S,15.83,7.2,23.1004375797459,14.4704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.47917320320286,1.47917320320286,1.38876748346335,3.23,"0451"
"18910","RIKO_01",9M 0S,15.6,7.2,22.8704375797459,14.4704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.51667832861364,1.51786738925573,1.42282185914078,3.01,"0451"
"18911","RIKO_01",10M 0S,15.38,7.2,22.6504375797459,14.4704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.55741938261791,1.55864038383891,1.45858833237764,2.78,"0451"
"18912","RIKO_01",11M 0S,15.16,7.2,22.4304375797459,14.4704375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.60040962906408,1.60166433420837,1.49619934710981,2.56,"0451"
"18913","RIKO_01",12M 0S,14.94,7.2,22.2104375797459,14.4704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.64925901080629,1.64925901080629,1.5376513328133,2.34,"0451"
"18914","RIKO_01",13M 0S,14.72,7.2,21.9904375797459,14.4704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.69750860952669,1.69750860952669,1.5795087829722,2.12,"0451"
"18915","RIKO_01",14M 0S,14.5,7.2,21.7704375797459,14.4704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.74866640323845,1.74866640323845,1.62370886356183,1.9,"0451"
"18916","RIKO_01",15M 0S,14.28,7.2,21.5504375797459,14.4704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.8030034948645,1.8030034948645,1.67045390090328,1.68,"0451"
"18917","RIKO_01",16M 0S,14.05,7.2,21.3204375797459,14.4704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.85936803843159,1.86082576437911,1.7199702110916,1.46,"0451"
"18918","RIKO_01",17M 0S,13.83,7.2,21.1004375797459,14.4704375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.92097360596998,1.92247963006637,1.77251176418713,1.23,"0451"
"18919","RIKO_01",18M 0S,13.61,7.2,20.8804375797459,14.4704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.99146095844629,1.99146095844629,1.83098705772517,1.01,"0451"
"18920","RIKO_01",19M 0S,13.39,7.2,20.6604375797459,14.4704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.06223986165439,2.06223986165439,1.89064781566141,0.79,"0451"
"18921","RIKO_01",20M 0S,13.17,7.2,20.4404375797459,14.4704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.13823530044233,2.13823530044233,1.95432748986164,0.57,"0451"
"18922","RIKO_02",0S,16.77,7.67,24.0404375797459,14.9404375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.45442469710337,1.45442469710337,1.36985580768451,5,"0451"
"18923","RIKO_02",1M 0S,16.55,7.67,23.8204375797459,14.9404375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.49045774140098,1.49045774140098,1.40177434720067,4.78,"0451"
"18924","RIKO_02",2M 0S,16.33,7.67,23.6004375797459,14.9404375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.5283215639308,1.5283215639308,1.4352158178573,4.56,"0451"
"18925","RIKO_02",3M 0S,16.11,7.67,23.3804375797459,14.9404375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.56815932981525,1.56815932981525,1.47029187901285,4.34,"0451"
