"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"18926","RIKO_02",4M 0S,15.89,7.67,23.1604375797459,14.9404375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.61012953085653,1.61012953085653,1.50712537911019,4.11,"0451"
"18927","RIKO_02",5M 0S,15.66,7.67,22.9304375797459,14.9404375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.65315809295509,1.65440809295509,1.54585179322495,3.89,"0451"
"18928","RIKO_02",6M 0S,15.44,7.67,22.7104375797459,14.9404375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.69990549404122,1.70119084108492,1.58662088809056,3.67,"0451"
"18929","RIKO_02",7M 0S,15.22,7.67,22.4904375797459,14.9404375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.7530151978332,1.7530151978332,1.63160758281149,3.45,"0451"
"18930","RIKO_02",8M 0S,15,7.67,22.2704375797459,14.9404375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.80562956939164,1.80562956939164,1.67709200171942,3.23,"0451"
"18931","RIKO_02",9M 0S,14.78,7.67,22.0504375797459,14.9404375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.86149996394384,1.86149996394384,1.72518508609606,3.01,"0451"
"18932","RIKO_02",10M 0S,14.56,7.67,21.8304375797459,14.9404375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.92093827919313,1.92093827919313,1.77611788355075,2.78,"0451"
"18933","RIKO_02",11M 0S,14.34,7.67,21.6104375797459,14.9404375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.98429756276472,1.98429756276472,1.8301495566936,2.56,"0451"
"18934","RIKO_02",12M 0S,14.11,7.67,21.3804375797459,14.9404375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.05042864242491,2.05197903002181,1.88757179377567,2.34,"0451"
"18935","RIKO_02",13M 0S,13.89,7.67,21.1604375797459,14.9404375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.12785606810944,2.12785606810944,1.95158752574223,2.12,"0451"
"18936","RIKO_02",14M 0S,13.67,7.67,20.9404375797459,14.9404375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.20587745727345,2.20587745727345,2.01701921255337,1.9,"0451"
"18937","RIKO_02",15M 0S,13.45,7.67,20.7204375797459,14.9404375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.2898381909413,2.2898381909413,2.08699061506623,1.68,"0451"
"18938","RIKO_02",16M 0S,13.23,7.67,20.5004375797459,14.9404375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.38044329921595,2.38044329921595,2.16199116698607,1.46,"0451"
"18939","RIKO_02",17M 0S,13.01,7.67,20.2804375797459,14.9404375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.47851399693646,2.47851399693646,2.24258328010825,1.23,"0451"
"18940","RIKO_02",18M 0S,12.78,7.67,20.0504375797459,14.9404375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.58305952024232,2.58501264524232,2.32941647293635,1.01,"0451"
"18941","RIKO_02",19M 0S,12.56,7.67,19.8304375797459,14.9404375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,3.70659810708399,2.70659810708399,2.42768977162668,0.79,"0451"
"18942","RIKO_02",20M 0S,12.34,7.67,19.6104375797459,14.9404375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,3.8341037994948,2.8341037994948,2.5297755458006,0.57,"0451"
"18943","RIKO_01",0S,17.6,7.21,24.8704375797459,14.4804375797459,10.39,3.32,2610,9217.96881039488,18.4943206561185,2.22957312258332,1.22957312258332,1.1664997206283,5,"0452"
"18944","RIKO_01",1M 0S,17.38,7.21,24.6504375797459,14.4804375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.25839219917723,1.25740794720873,1.19152304541433,4.78,"0452"
"18945","RIKO_01",2M 0S,17.16,7.21,24.4304375797459,14.4804375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.28624393799202,1.28523790177472,1.2164840252053,4.56,"0452"
"18946","RIKO_01",3M 0S,16.93,7.21,24.2004375797459,14.4804375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.3143276485227,1.3143276485227,1.24251318735962,4.34,"0452"
"18947","RIKO_01",4M 0S,16.71,7.21,23.9804375797459,14.4804375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.34476470985691,1.34476470985691,1.26968059894024,4.11,"0452"
"18948","RIKO_01",5M 0S,16.49,7.21,23.7604375797459,14.4804375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.3766449077199,1.3766449077199,1.29806259202796,3.89,"0452"
"18949","RIKO_01",6M 0S,16.27,7.21,23.5404375797459,14.4804375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.41007337126277,1.41007337126277,1.32774247996198,3.67,"0452"
"18950","RIKO_01",7M 0S,16.05,7.21,23.3204375797459,14.4804375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.44793485205444,1.44680234922318,1.36025818117314,3.45,"0452"
"18951","RIKO_01",8M 0S,15.83,7.21,23.1004375797459,14.4804375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.48493202597453,1.4837705857887,1.39288612691611,3.23,"0452"
"18952","RIKO_01",9M 0S,15.6,7.21,22.8704375797459,14.4804375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.52267756181653,1.52267756181653,1.42711780661301,3.01,"0452"
"18953","RIKO_01",10M 0S,15.38,7.21,22.6504375797459,14.4804375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.56367989518246,1.56367989518246,1.46307443984356,2.78,"0452"
"18954","RIKO_01",11M 0S,15.16,7.21,22.4304375797459,14.4804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.60695154008059,1.60695154008059,1.50088977859006,2.56,"0452"
"18955","RIKO_01",12M 0S,14.94,7.21,22.2104375797459,14.4804375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.65268625402855,1.65268625402855,1.54071176980195,2.34,"0452"
"18956","RIKO_01",13M 0S,14.72,7.21,21.9904375797459,14.4804375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.70110049848744,1.70110049848744,1.58270448984351,2.12,"0452"
"18957","RIKO_01",14M 0S,14.5,7.21,21.7704375797459,14.4804375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.75621768456603,1.7548440581924,1.62912524874058,1.9,"0452"
"18958","RIKO_01",15M 0S,14.28,7.21,21.5504375797459,14.4804375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.81094401467998,1.80952758408508,1.67614928935366,1.68,"0452"
"18959","RIKO_01",16M 0S,14.05,7.21,21.3204375797459,14.4804375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.86772876369016,1.86772876369016,1.72596867628747,1.46,"0452"
"18960","RIKO_01",17M 0S,13.83,7.21,21.1004375797459,14.4804375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.92979829964361,1.92979829964361,1.77884029919231,1.23,"0452"
"18961","RIKO_01",18M 0S,13.61,7.21,20.8804375797459,14.4804375797459,6.4,3.32,2610,11745,11.3920743213819,2.99613511619386,1.99613511619386,1.83505351964875,1.01,"0452"
"18962","RIKO_01",19M 0S,13.39,7.21,20.6604375797459,14.4804375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.06719494233668,2.06719494233668,1.89493546933056,0.79,"0452"
"18963","RIKO_01",20M 0S,13.17,7.21,20.4404375797459,14.4804375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.14878399052785,2.14710331825894,1.96186558906078,0.57,"0452"
"18964","RIKO_02",0S,16.77,7.68,24.0404375797459,14.9504375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.4571248342839,1.4571248342839,1.37231116032275,5,"0452"
"18965","RIKO_02",1M 0S,16.55,7.68,23.8204375797459,14.9504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.49326547278926,1.49326547278925,1.40432081325461,4.78,"0452"
"18966","RIKO_02",2M 0S,16.33,7.68,23.6004375797459,14.9504375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.5341741601436,1.53301675273619,1.43942198852233,4.56,"0452"
"18967","RIKO_02",3M 0S,16.11,7.68,23.3804375797459,14.9504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.57425947074117,1.57307182228512,1.47467918039113,4.34,"0452"
"18968","RIKO_02",4M 0S,15.89,7.68,23.1604375797459,14.9504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.61649570044399,1.61527618824886,1.51170691882461,4.11,"0452"
"18969","RIKO_02",5M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,3.89,"0452"
"18970","RIKO_02",6M 0S,15.44,7.68,22.7104375797459,14.9504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.70686401335576,1.70686401335576,1.59163572231047,3.67,"0452"
"18971","RIKO_02",7M 0S,15.22,7.68,22.4904375797459,14.9504375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.75666641162343,1.75666641162343,1.63485576161527,3.45,"0452"
"18972","RIKO_02",8M 0S,15,7.68,22.2704375797459,14.9504375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.81330571048436,1.81193772142828,1.68262337608586,3.23,"0452"
"18973","RIKO_02",9M 0S,14.78,7.68,22.0504375797459,14.9504375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86957189614114,1.8681614589056,1.73100119944308,3.01,"0452"
"18974","RIKO_02",10M 0S,14.56,7.68,21.8304375797459,14.9504375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92944173852121,1.92798613444552,1.78224323593996,2.78,"0452"
"18975","RIKO_02",11M 0S,14.34,7.68,21.6104375797459,14.9504375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.99327289378056,1.99176913438206,1.8366116090716,2.56,"0452"
"18976","RIKO_02",12M 0S,14.11,7.68,21.3804375797459,14.9504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.05991675639824,2.05991675639824,1.89440143367593,2.34,"0452"
"18977","RIKO_02",13M 0S,13.89,7.68,21.1604375797459,14.9504375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13289287337209,2.13289287337209,1.95594617499756,2.12,"0452"
"18978","RIKO_02",14M 0S,13.67,7.68,20.9404375797459,14.9504375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.21122950645087,2.21122950645087,2.02162408745051,1.9,"0452"
"18979","RIKO_02",15M 0S,13.45,7.68,20.7204375797459,14.9504375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.3012612402154,2.29952512910429,2.09517497089684,1.68,"0452"
"18980","RIKO_02",16M 0S,13.23,7.68,20.5004375797459,14.9504375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.39264706563911,2.39084201148749,2.17071644066375,1.46,"0452"
"18981","RIKO_02",17M 0S,13.01,7.68,20.2804375797459,14.9504375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.49159111722569,2.48971141797757,2.25190894924672,1.23,"0452"
"18982","RIKO_02",18M 0S,12.78,7.68,20.0504375797459,14.9504375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.59711073404719,2.59711073404719,2.33941124289487,1.01,"0452"
"18983","RIKO_02",19M 0S,12.56,7.68,19.8304375797459,14.9504375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.71419359500834,2.71419359500834,2.43398859461852,0.79,"0452"
"18984","RIKO_02",20M 0S,12.34,7.68,19.6104375797459,14.9504375797459,4.66,3.32,2610,13764.1706924095,8.29485411525621,3.84233149005165,2.84233149005165,2.5365352446446,0.57,"0452"
"18985","RIKO_01",0S,17.6,7.23,24.8704375797459,14.5004375797459,10.37,3.32,2610,9226.85360167226,18.4587204238641,2.23387316717847,1.23387316717847,1.17046338789692,5,"0453"
"18986","RIKO_01",1M 0S,17.38,7.23,24.6504375797459,14.5004375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.26061721612224,1.26061721612224,1.1945024931327,4.78,"0453"
"18987","RIKO_01",2M 0S,17.16,7.23,24.4304375797459,14.5004375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.28854629845324,1.28854629845324,1.21954973922745,4.56,"0453"
"18988","RIKO_01",3M 0S,16.93,7.23,24.2004375797459,14.5004375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.31909945810729,1.31909945810729,1.24688379384071,4.34,"0453"
"18989","RIKO_01",4M 0S,16.71,7.23,23.9804375797459,14.5004375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.34971147084817,1.34971147084817,1.27420106725322,4.11,"0453"
"18990","RIKO_01",5M 0S,16.49,7.23,23.7604375797459,14.5004375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.38177805006919,1.38177805006919,1.30274210897062,3.89,"0453"
"18991","RIKO_01",6M 0S,16.27,7.23,23.5404375797459,14.5004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.41540539199565,1.41540539199565,1.33259103734346,3.67,"0453"
"18992","RIKO_01",7M 0S,16.05,7.23,23.3204375797459,14.5004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.45071028839464,1.45071028839464,1.36383986091347,3.45,"0453"
"18993","RIKO_01",8M 0S,15.83,7.23,23.1004375797459,14.5004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.48782148181869,1.48782148181869,1.39658942573996,3.23,"0453"
"18994","RIKO_01",9M 0S,15.6,7.23,22.8704375797459,14.5004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.52568791690223,1.52688123432466,1.43095050257202,3.01,"0453"
"18995","RIKO_01",10M 0S,15.38,7.23,22.6504375797459,14.5004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.56997113418904,1.56997113418904,1.46872901435498,2.78,"0453"
"18996","RIKO_01",11M 0S,15.16,7.23,22.4304375797459,14.5004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.61352644938723,1.61352644938722,1.50677991147075,2.56,"0453"
"18997","RIKO_01",12M 0S,14.94,7.23,22.2104375797459,14.5004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.65956741162655,1.65956741162655,1.54685484285932,2.34,"0453"
"18998","RIKO_01",13M 0S,14.72,7.23,21.9904375797459,14.5004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.70831304988527,1.70831304988527,1.58911971721203,2.12,"0453"
"18999","RIKO_01",14M 0S,14.5,7.23,21.7704375797459,14.5004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.76000890559019,1.76000890559019,1.63375908513632,1.9,"0453"
"19000","RIKO_01",15M 0S,14.28,7.23,21.5504375797459,14.5004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.81493116931074,1.81493116931074,1.68097883314717,1.68,"0453"
"19001","RIKO_01",16M 0S,14.05,7.23,21.3204375797459,14.5004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.87613852546051,1.87613852546051,1.73335432981265,1.46,"0453"
"19002","RIKO_01",17M 0S,13.83,7.23,21.1004375797459,14.5004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.9386764763092,1.9386764763092,1.78660047845794,1.23,"0453"
"19003","RIKO_01",18M 0S,13.61,7.23,20.8804375797459,14.5004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.00552738928537,2.00552738928537,1.84322159114106,1.01,"0453"
"19004","RIKO_01",19M 0S,13.39,7.23,20.6604375797459,14.5004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.07715336747414,2.07715336747414,1.90354904907303,0.79,"0453"
"19005","RIKO_01",20M 0S,13.17,7.23,20.4404375797459,14.5004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.15408497367688,2.15408497367688,1.96795908500304,0.57,"0453"
"19006","RIKO_02",0S,16.77,7.7,24.0404375797459,14.9704375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.46254297063293,1.46254297063293,1.37723716089695,5,"0453"
"19007","RIKO_02",1M 0S,16.55,7.7,23.8204375797459,14.9704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.49889997103285,1.49889997103285,1.40942997903291,4.78,"0453"
"19008","RIKO_02",2M 0S,16.33,7.7,23.6004375797459,14.9704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.53711063078108,1.53711063078108,1.44316382820642,4.56,"0453"
"19009","RIKO_02",3M 0S,16.11,7.7,23.3804375797459,14.9704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.57732042136037,1.57732042136037,1.4785520726426,4.34,"0453"
"19010","RIKO_02",4M 0S,15.89,7.7,23.1604375797459,14.9704375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.62289300044507,1.62167050655754,1.51745335232244,4.11,"0453"
"19011","RIKO_02",5M 0S,15.66,7.7,22.9304375797459,14.9704375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.6664905456835,1.6664905456835,1.5566281709201,3.89,"0453"
"19012","RIKO_02",6M 0S,15.44,7.7,22.7104375797459,14.9704375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.71385849401043,1.71385849401043,1.59787927808876,3.67,"0453"
"19013","RIKO_02",7M 0S,15.22,7.7,22.4904375797459,14.9704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.76399797122882,1.76399797122882,1.64137623400799,3.45,"0453"
"19014","RIKO_02",8M 0S,15,7.7,22.2704375797459,14.9704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81715955392338,1.81715955392338,1.68730757836211,3.23,"0453"
"19015","RIKO_02",9M 0S,14.78,7.7,22.0504375797459,14.9704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.87362496379106,1.87362496379106,1.7358835623498,3.01,"0453"
"19016","RIKO_02",10M 0S,14.56,7.7,21.8304375797459,14.9704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.9337120617552,1.9337120617552,1.78733936659417,2.78,"0453"
"19017","RIKO_02",11M 0S,14.34,7.7,21.6104375797459,14.9704375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.00230237460644,2.0007940789805,1.84450007632885,2.56,"0453"
"19018","RIKO_02",12M 0S,14.11,7.7,21.3804375797459,14.9704375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.06946407857109,2.06946407857109,1.90270460900578,2.34,"0453"
"19019","RIKO_02",13M 0S,13.89,7.7,21.1604375797459,14.9704375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.14301530591934,2.14301530591934,1.9647022067622,2.12,"0453"
"19020","RIKO_02",14M 0S,13.67,7.7,20.9404375797459,14.9704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.22198739424467,2.22198739424467,2.03087613687796,1.9,"0453"
"19021","RIKO_02",15M 0S,13.45,7.7,20.7204375797459,14.9704375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.30700256411142,2.30700256411142,2.10166310234413,1.68,"0453"
"19022","RIKO_02",16M 0S,13.23,7.7,20.5004375797459,14.9704375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.39878205129126,2.39878205129126,2.17756289079099,1.46,"0453"
"19023","RIKO_02",17M 0S,13.01,7.7,20.2804375797459,14.9704375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.5047669327624,2.50288014030956,2.26300421769393,1.23,"0453"
"19024","RIKO_02",18M 0S,12.78,7.7,20.0504375797459,14.9704375797459,5.08,3.32,2610,13182.9058964257,9.0424589925969,3.61127258733084,2.61127258733084,2.35124936102185,1.01,"0453"
"19025","RIKO_02",19M 0S,12.56,7.7,19.8304375797459,14.9704375797459,4.86,3.32,2610,13477.9820448018,8.65085643779939,3.7294783423129,2.7294783423129,2.44665594619659,0.79,"0453"
"19026","RIKO_02",20M 0S,12.34,7.7,19.6104375797459,14.9704375797459,4.64,3.32,2610,13793.8029564004,8.25925388300189,3.85889326371567,2.85889326371567,2.55013261195689,0.57,"0453"
"19027","RIKO_01",0S,17.6,7.16,24.8704375797459,14.4304375797459,10.44,3.32,2610,9195.86863760026,18.5833212367542,2.21889509038704,1.21889509038704,1.1566536005166,5,"0454"
"19028","RIKO_01",1M 0S,17.38,7.16,24.6504375797459,14.4304375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.24513353655975,1.24513353655975,1.18025484814242,4.78,"0454"
"19029","RIKO_01",2M 0S,17.16,7.16,24.4304375797459,14.4304375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.27480127563971,1.27380027463871,1.20598114765296,4.56,"0454"
"19030","RIKO_01",3M 0S,16.93,7.16,24.2004375797459,14.4304375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.30248359709731,1.30248359709731,1.23166070051981,4.34,"0454"
"19031","RIKO_01",4M 0S,16.71,7.16,23.9804375797459,14.4304375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.33248845483149,1.33248845483149,1.25845766174797,4.11,"0454"
"19032","RIKO_01",5M 0S,16.49,7.16,23.7604375797459,14.4304375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.36390833265174,1.36390833265174,1.28644658702592,3.89,"0454"
"19033","RIKO_01",6M 0S,16.27,7.16,23.5404375797459,14.4304375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.39684574573443,1.39684574573443,1.31570881558253,3.67,"0454"
"19034","RIKO_01",7M 0S,16.05,7.16,23.3204375797459,14.4304375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.43141335698995,1.43141335698995,1.34633325965563,3.45,"0454"
"19035","RIKO_01",8M 0S,15.83,7.16,23.1004375797459,14.4304375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.47058484337652,1.46943010896544,1.37991204560304,3.23,"0454"
"19036","RIKO_01",9M 0S,15.6,7.16,22.8704375797459,14.4304375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.50773278953089,1.50773278953089,1.41363650620236,3.01,"0454"
"19037","RIKO_01",10M 0S,15.38,7.16,22.6504375797459,14.4304375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.54808573523609,1.54808573523609,1.44905068561261,2.78,"0454"
"19038","RIKO_01",11M 0S,15.16,7.16,22.4304375797459,14.4304375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.59065809295509,1.59065809295509,1.4862848385916,2.56,"0454"
"19039","RIKO_01",12M 0S,14.94,7.16,22.2104375797459,14.4304375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.63563814185613,1.63563814185613,1.5254829608485,2.34,"0454"
"19040","RIKO_01",13M 0S,14.72,7.16,21.9904375797459,14.4304375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.68323607720115,1.68323607720115,1.56680465009156,2.12,"0454"
"19041","RIKO_01",14M 0S,14.5,7.16,21.7704375797459,14.4304375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.73368729477394,1.73368729477394,1.61042727796517,1.9,"0454"
"19042","RIKO_01",15M 0S,14.28,7.16,21.5504375797459,14.4304375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.79117647589883,1.78977000613793,1.65870780657419,1.68,"0454"
"19043","RIKO_01",16M 0S,14.05,7.16,21.3204375797459,14.4304375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.8469179598898,1.8469179598898,1.70767798921119,1.46,"0454"
"19044","RIKO_01",17M 0S,13.83,7.16,21.1004375797459,14.4304375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.90783579364928,1.90783579364928,1.75962763726149,1.23,"0454"
"19045","RIKO_01",18M 0S,13.61,7.16,20.8804375797459,14.4304375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,2.97290926257995,1.97290926257995,1.81483719923058,1.01,"0454"
"19046","RIKO_01",19M 0S,13.39,7.16,20.6604375797459,14.4304375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.04257861053623,2.04257861053623,1.87362346080995,0.79,"0454"
"19047","RIKO_01",20M 0S,13.17,7.16,20.4404375797459,14.4304375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.11734854303506,2.11734854303506,1.93634562706769,0.57,"0454"
"19048","RIKO_02",0S,16.77,7.63,24.0404375797459,14.9004375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.44368323234581,1.44368323234581,1.36008501359727,5,"0454"
"19049","RIKO_02",1M 0S,16.55,7.63,23.8204375797459,14.9004375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.47928976946645,1.47928976946645,1.39164219573231,4.78,"0454"
"19050","RIKO_02",2M 0S,16.33,7.63,23.6004375797459,14.9004375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.51669709697019,1.51669709697019,1.42469856474281,4.56,"0454"
"19051","RIKO_02",3M 0S,16.11,7.63,23.3804375797459,14.9004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.55906313384188,1.5578824962976,1.46097935975544,4.34,"0454"
"19052","RIKO_02",4M 0S,15.89,7.63,23.1604375797459,14.9004375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.60063815074433,1.59942602953221,1.49745495779467,4.11,"0454"
"19053","RIKO_02",5M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.64324592075227,1.64324592075227,1.53579853159933,3.89,"0454"
"19054","RIKO_02",6M 0S,15.44,7.63,22.7104375797459,14.9004375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.68953453823825,1.68953453823824,1.57615734518382,3.67,"0454"
"19055","RIKO_02",7M 0S,15.22,7.63,22.4904375797459,14.9004375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.73850655383935,1.73850655383935,1.61869455996273,3.45,"0454"
"19056","RIKO_02",8M 0S,15,7.63,22.2704375797459,14.9004375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.79040227186441,1.79040227186441,1.66359143943991,3.23,"0454"
"19057","RIKO_02",9M 0S,14.78,7.63,22.0504375797459,14.9004375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.84947685485164,1.84807629462755,1.71327155639915,3.01,"0454"
"19058","RIKO_02",10M 0S,14.56,7.63,21.8304375797459,14.9004375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.9082752519712,1.906830165266,1.7636498130033,2.78,"0454"
"19059","RIKO_02",11M 0S,14.34,7.63,21.6104375797459,14.9004375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.97093503636428,1.96944249905085,1.8170805429547,2.56,"0454"
"19060","RIKO_02",12M 0S,14.11,7.63,21.3804375797459,14.9004375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.03630628759887,2.03630628759887,1.87384984272025,2.34,"0454"
"19061","RIKO_02",13M 0S,13.89,7.63,21.1604375797459,14.9004375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.10786976735474,2.10786976735474,1.93428071473145,2.12,"0454"
"19062","RIKO_02",14M 0S,13.67,7.63,20.9404375797459,14.9004375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.18464648073521,2.18464648073521,1.99873921670684,1.9,"0454"
"19063","RIKO_02",15M 0S,13.45,7.63,20.7204375797459,14.9004375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.26722761918225,2.26722761918225,2.06764188289054,1.68,"0454"
"19064","RIKO_02",16M 0S,13.23,7.63,20.5004375797459,14.9004375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.36230138526667,2.36051247650102,2.14494577607811,1.46,"0454"
"19065","RIKO_02",17M 0S,13.01,7.63,20.2804375797459,14.9004375797459,5.37,3.32,2610,12822.00273709,9.55866236028451,3.45908095784743,2.4572187604545,2.22449811113276,1.23,"0454"
"19066","RIKO_02",18M 0S,12.78,7.63,20.0504375797459,14.9004375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.56218732886227,2.56218732886227,2.31017864809504,1.01,"0454"
"19067","RIKO_02",19M 0S,12.56,7.63,19.8304375797459,14.9004375797459,4.93,3.32,2610,13381.9544866343,8.77545725068951,3.67652428877093,2.67652428877093,2.40272387001485,0.79,"0454"
"19068","RIKO_02",20M 0S,12.34,7.63,19.6104375797459,14.9004375797459,4.71,3.32,2610,13690.917534261,8.383854695892,3.80154240841628,2.80154240841628,2.50299319818152,0.57,"0454"
"19069","RIKO_01",0S,17.6,7.3,24.8704375797459,14.5704375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.24905482947968,1.24905482947968,1.18445117259681,5,"0455"
"19070","RIKO_01",1M 0S,17.38,7.3,24.6504375797459,14.5704375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.27857643928905,1.27758339062966,1.21007467202231,4.78,"0455"
"19071","RIKO_01",2M 0S,17.16,7.3,24.4304375797459,14.5704375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.30713347651175,1.30611824808535,1.23564340932189,4.56,"0455"
"19072","RIKO_01",3M 0S,16.93,7.3,24.2004375797459,14.5704375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.33595687888273,1.33595687888273,1.26231599981112,4.34,"0455"
"19073","RIKO_01",4M 0S,16.71,7.3,23.9804375797459,14.5704375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.36719072727319,1.36719072727319,1.29016550387398,4.11,"0455"
"19074","RIKO_01",5M 0S,16.49,7.3,23.7604375797459,14.5704375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.39991999386732,1.39991999386732,1.31927157484929,3.89,"0455"
"19075","RIKO_01",6M 0S,16.27,7.3,23.5404375797459,14.5704375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.43425470943597,1.43425470943597,1.34972121987912,3.67,"0455"
"19076","RIKO_01",7M 0S,16.05,7.3,23.3204375797459,14.5704375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.47031597070179,1.47031597070179,1.38160966861176,3.45,"0455"
"19077","RIKO_01",8M 0S,15.83,7.3,23.1004375797459,14.5704375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.51118130793905,1.51000759901886,1.41659947577027,3.23,"0455"
"19078","RIKO_01",9M 0S,15.6,7.3,22.8704375797459,14.5704375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.55003189682418,1.55003189682418,1.45176751077384,3.01,"0455"
"19079","RIKO_01",10M 0S,15.38,7.3,22.6504375797459,14.5704375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5922357355991,1.5922357355991,1.48872613870807,2.78,"0455"
"19080","RIKO_01",11M 0S,15.16,7.3,22.4304375797459,14.5704375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.63680213023418,1.63680213023418,1.52761568493854,2.56,"0455"
"19081","RIKO_01",12M 0S,14.94,7.3,22.2104375797459,14.5704375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.6839351758692,1.6839351758692,1.56859153084424,2.34,"0455"
"19082","RIKO_01",13M 0S,14.72,7.3,21.9904375797459,14.5704375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.7338631729974,1.7338631729974,1.61182618874139,2.12,"0455"
"19083","RIKO_01",14M 0S,14.5,7.3,21.7704375797459,14.5704375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.79071832317673,1.78932750259259,1.65964995949923,1.9,"0455"
"19084","RIKO_01",15M 0S,14.28,7.3,21.5504375797459,14.5704375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.84724027885806,1.84580555862851,1.70812751834378,1.68,"0455"
"19085","RIKO_01",16M 0S,14.05,7.3,21.3204375797459,14.5704375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.90596514720603,1.90596514720603,1.75952229909527,1.46,"0455"
"19086","RIKO_01",17M 0S,13.83,7.3,21.1004375797459,14.5704375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.97017836809199,1.97017836809199,1.81410579390856,1.23,"0455"
"19087","RIKO_01",18M 0S,13.61,7.3,20.8804375797459,14.5704375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.03886921452309,2.03886921452309,1.87218426214675,1.01,"0455"
"19088","RIKO_01",19M 0S,13.39,7.3,20.6604375797459,14.5704375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.11252294641062,2.11252294641062,1.9341044797969,0.79,"0455"
"19089","RIKO_01",20M 0S,13.17,7.3,20.4404375797459,14.5704375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.19169757131869,2.19169757131869,2.00026066884085,0.57,"0455"
"19090","RIKO_02",0S,16.77,7.77,24.0404375797459,15.0404375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.48169608262674,1.48169608262674,1.39464044314055,5,"0455"
"19091","RIKO_02",1M 0S,16.55,7.77,23.8204375797459,15.0404375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.5188228637404,1.5188228637404,1.42748433743019,4.78,"0455"
"19092","RIKO_02",2M 0S,16.33,7.77,23.6004375797459,15.0404375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.56084967761879,1.55968008697552,1.46351691174543,4.56,"0455"
"19093","RIKO_02",3M 0S,16.11,7.77,23.3804375797459,15.0404375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.60207259827619,1.60087211808412,1.49972712055252,4.34,"0455"
"19094","RIKO_02",4M 0S,15.89,7.77,23.1604375797459,15.0404375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.64553202757592,1.64429898195323,1.53777460682653,4.11,"0455"
"19095","RIKO_02",5M 0S,15.66,7.77,22.9304375797459,15.0404375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.69014762276815,1.69014762276815,1.57780284343437,3.89,"0455"
"19096","RIKO_02",6M 0S,15.44,7.77,22.7104375797459,15.0404375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73862643332995,1.73862643332995,1.61997064086212,3.67,"0455"
"19097","RIKO_02",7M 0S,15.22,7.77,22.4904375797459,15.0404375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78996842196519,1.78996842196519,1.66445425303312,3.45,"0455"
"19098","RIKO_02",8M 0S,15,7.77,22.2704375797459,15.0404375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.84443495762665,1.84443495762665,1.71144983987068,3.23,"0455"
"19099","RIKO_02",9M 0S,14.78,7.77,22.0504375797459,15.0404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.90646639194867,1.9050378205201,1.76350540480762,3.01,"0455"
"19100","RIKO_02",10M 0S,14.56,7.77,21.8304375797459,15.0404375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.96832813328034,1.96685320702665,1.81634959853262,2.78,"0455"
"19101","RIKO_02",11M 0S,14.34,7.77,21.6104375797459,15.0404375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.03433913775011,2.0328147475062,1.87245862201159,2.56,"0455"
"19102","RIKO_02",12M 0S,14.11,7.77,21.3804375797459,15.0404375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.10335406051115,2.10335406051115,1.93214468213018,2.34,"0455"
"19103","RIKO_02",13M 0S,13.89,7.77,21.1604375797459,15.0404375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.17896482739227,2.17896482739227,1.99576110378156,2.12,"0455"
"19104","RIKO_02",14M 0S,13.67,7.77,20.9404375797459,15.0404375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.26021436332893,2.26021436332893,2.06370932944075,1.9,"0455"
"19105","RIKO_02",15M 0S,13.45,7.77,20.7204375797459,15.0404375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.35366221228231,2.35189854385197,2.13987570129037,1.68,"0455"
"19106","RIKO_02",16M 0S,13.23,7.77,20.5004375797459,15.0404375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.44867243002582,2.44683756764049,2.21818388141413,1.46,"0455"
"19107","RIKO_02",17M 0S,13.01,7.77,20.2804375797459,15.0404375797459,5.23,3.32,2610,12992.4831923258,9.30946073450428,3.55167585920472,2.54976381331562,2.30244109887121,1.23,"0455"
"19108","RIKO_02",18M 0S,12.78,7.77,20.0504375797459,15.0404375797459,5.01,3.32,2610,13274.6825801896,8.91785817970678,3.66172948974864,2.66172948974864,2.39335203954524,1.01,"0455"
"19109","RIKO_02",19M 0S,12.56,7.77,19.8304375797459,15.0404375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,3.78398011349493,2.78398011349493,2.49173726141195,0.79,"0455"
"19110","RIKO_02",20M 0S,12.34,7.77,19.6104375797459,15.0404375797459,4.57,3.32,2610,13899.0433057101,8.13465307011177,3.91800103799577,2.91800103799577,2.59855803172076,0.57,"0455"
"19111","RIKO_01",0S,17.6,7.32,24.8704375797459,14.5904375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.25343042253314,1.25343042253314,1.18848085837563,5,"0456"
"19112","RIKO_01",1M 0S,17.38,7.32,24.6504375797459,14.5904375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.28084142580921,1.28084142580921,1.21309683065721,4.78,"0456"
"19113","RIKO_01",2M 0S,17.16,7.32,24.4304375797459,14.5904375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.30947812435373,1.30947812435373,1.23875406829288,4.56,"0456"
"19114","RIKO_01",3M 0S,16.93,7.32,24.2004375797459,14.5904375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.33838510848656,1.33942460952606,1.26552006775015,4.34,"0456"
"19115","RIKO_01",4M 0S,16.71,7.32,23.9804375797459,14.5904375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.37223266705439,1.37223266705439,1.294768021739,4.11,"0456"
"19116","RIKO_01",5M 0S,16.49,7.32,23.7604375797459,14.5904375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.40515427956823,1.40515427956823,1.32403795513633,3.89,"0456"
"19117","RIKO_01",6M 0S,16.27,7.32,23.5404375797459,14.5904375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.43969438476432,1.43969438476432,1.35466186766486,3.67,"0456"
"19118","RIKO_01",7M 0S,16.05,7.32,23.3204375797459,14.5904375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.47597534291417,1.47597534291417,1.38673593302559,3.45,"0456"
"19119","RIKO_01",8M 0S,15.83,7.32,23.1004375797459,14.5904375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.51413216729033,1.51413216729033,1.42036565414993,3.23,"0456"
"19120","RIKO_01",9M 0S,15.6,7.32,22.8704375797459,14.5904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.55310793047536,1.55431420309297,1.45566702252998,3.01,"0456"
"19121","RIKO_01",10M 0S,15.38,7.32,22.6504375797459,14.5904375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.59866808233755,1.59866808233755,1.49449924373332,2.78,"0456"
"19122","RIKO_01",11M 0S,15.16,7.32,22.4304375797459,14.5904375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6435286662807,1.6435286662807,1.53363253243222,2.56,"0456"
"19123","RIKO_01",12M 0S,14.94,7.32,22.2104375797459,14.5904375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.6909796251497,1.6909796251497,1.57487032863192,2.34,"0456"
"19124","RIKO_01",13M 0S,14.72,7.32,21.9904375797459,14.5904375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.74125199238388,1.74125199238388,1.61838708735289,2.12,"0456"
"19125","RIKO_01",14M 0S,14.5,7.32,21.7704375797459,14.5904375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.7946051174987,1.7946051174987,1.66437709369844,1.9,"0456"
"19126","RIKO_01",15M 0S,14.28,7.32,21.5504375797459,14.5904375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.85133114132769,1.85133114132769,1.71305736283982,1.68,"0456"
"19127","RIKO_01",16M 0S,14.05,7.32,21.3204375797459,14.5904375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.91027666819595,1.91176034772117,1.76467106425348,1.46,"0456"
"19128","RIKO_01",17M 0S,13.83,7.32,21.1004375797459,14.5904375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.97930334003697,1.97930334003697,1.82206446962514,1.23,"0456"
"19129","RIKO_01",18M 0S,13.61,7.32,20.8804375797459,14.5904375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.04853175574574,2.04853175574574,1.88056800580687,1.01,"0456"
"19130","RIKO_01",19M 0S,13.39,7.32,20.6604375797459,14.5904375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.12277837621758,2.12277837621758,1.94295307925886,0.79,"0456"
"19131","RIKO_01",20M 0S,13.17,7.32,20.4404375797459,14.5904375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.2026093578873,2.2026093578873,2.009619237216,0.57,"0456"
"19132","RIKO_02",0S,16.77,7.79,24.0404375797459,15.0604375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.48722324539429,1.48722324539429,1.39965970979237,5,"0456"
"19133","RIKO_02",1M 0S,16.55,7.79,23.8204375797459,15.0604375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.52457360087223,1.52457360087223,1.43269252871741,4.78,"0456"
"19134","RIKO_02",2M 0S,16.33,7.79,23.6004375797459,15.0604375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.56384833063708,1.56384833063708,1.46732222405901,4.56,"0456"
"19135","RIKO_02",3M 0S,16.11,7.79,23.3804375797459,15.0604375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.60520008937989,1.60520008937989,1.5036674586036,4.34,"0456"
"19136","RIKO_02",4M 0S,15.89,7.79,23.1604375797459,15.0604375797459,8.1,3.32,2610,10440,14.418094062999,2.64879811649885,1.64879811649885,1.54185895075231,4.11,"0456"
"19137","RIKO_02",5M 0S,15.66,7.79,22.9304375797459,15.0604375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.69698408432537,1.69698408432537,1.58391732587223,3.89,"0456"
"19138","RIKO_02",6M 0S,15.44,7.79,22.7104375797459,15.0604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.74578624099878,1.74578624099878,1.626351635351,3.67,"0456"
"19139","RIKO_02",7M 0S,15.22,7.79,22.4904375797459,15.0604375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.79747843117641,1.79747843117641,1.67112222826823,3.45,"0456"
"19140","RIKO_02",8M 0S,15,7.79,22.2704375797459,15.0604375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.85232520716237,1.85232520716237,1.7184275075991,3.23,"0456"
"19141","RIKO_02",9M 0S,14.78,7.79,22.0504375797459,15.0604375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.91062442684416,1.91062442684416,1.7684889959399,3.01,"0456"
"19142","RIKO_02",10M 0S,14.56,7.79,21.8304375797459,15.0604375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.97271266523496,1.97271266523496,1.82155480417929,2.78,"0456"
"19143","RIKO_02",11M 0S,14.34,7.79,21.6104375797459,15.0604375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.03897171658637,2.03897171658637,1.8779037439798,2.56,"0456"
"19144","RIKO_02",12M 0S,14.11,7.79,21.3804375797459,15.0604375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.11317480120897,2.11317480120897,1.94066613640439,2.34,"0456"
"19145","RIKO_02",13M 0S,13.89,7.79,21.1604375797459,15.0604375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.18938766289192,2.18938766289192,2.00475496058457,2.12,"0456"
"19146","RIKO_02",14M 0S,13.67,7.79,20.9404375797459,15.0604375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.27130352783005,2.27130352783005,2.07322130479342,1.9,"0456"
"19147","RIKO_02",15M 0S,13.45,7.79,20.7204375797459,15.0604375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.35958741053722,2.35958741053722,2.14652953078546,1.68,"0456"
"19148","RIKO_02",16M 0S,13.23,7.79,20.5004375797459,15.0604375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.45501190140454,2.45501190140454,2.22521208634719,1.46,"0456"
"19149","RIKO_02",17M 0S,13.01,7.79,20.2804375797459,15.0604375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.55847983594649,2.55847983594649,2.30988245882564,1.23,"0456"
"19150","RIKO_02",18M 0S,12.78,7.79,20.0504375797459,15.0604375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.67640576024864,2.67640576024864,2.40557638355355,1.01,"0456"
"19151","RIKO_02",19M 0S,12.56,7.79,19.8304375797459,15.0604375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,3.7998458582056,2.7998458582056,2.504835056278,0.79,"0456"
"19152","RIKO_02",20M 0S,12.34,7.79,19.6104375797459,15.0604375797459,4.55,3.32,2610,13929.5571586954,8.09905283785745,3.93522302058037,2.93522302058037,2.61263746438181,0.57,"0456"
"19153","RIKO_01",0S,17.6,7.34,24.8704375797459,14.6104375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.25782307442892,1.25782307442892,1.19252543885951,5,"0457"
"19154","RIKO_01",1M 0S,17.38,7.34,24.6504375797459,14.6104375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.28538493462557,1.28538493462557,1.21727177842993,4.78,"0457"
"19155","RIKO_01",2M 0S,17.16,7.34,24.4304375797459,14.6104375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.31654074858723,1.31552138059538,1.24426542163886,4.56,"0457"
"19156","RIKO_01",3M 0S,16.93,7.34,24.2004375797459,14.6104375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.34570018181863,1.34570018181863,1.27122995523722,4.34,"0457"
"19157","RIKO_01",4M 0S,16.71,7.34,23.9804375797459,14.6104375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.37729613059132,1.37729613059132,1.29938907610538,4.11,"0457"
"19158","RIKO_01",5M 0S,16.49,7.34,23.7604375797459,14.6104375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.41041144739243,1.41041144739243,1.3288239667304,3.89,"0457"
"19159","RIKO_01",6M 0S,16.27,7.34,23.5404375797459,14.6104375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.44515842593961,1.44515842593961,1.35962333616263,3.67,"0457"
"19160","RIKO_01",7M 0S,16.05,7.34,23.3204375797459,14.6104375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.48166070535484,1.48166070535484,1.39188431296255,3.45,"0457"
"19161","RIKO_01",8M 0S,15.83,7.34,23.1004375797459,14.6104375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.52005474012258,1.52005474012258,1.4257134683638,3.23,"0457"
"19162","RIKO_01",9M 0S,15.6,7.34,22.8704375797459,14.6104375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56238071956909,1.56238071956909,1.46288437651072,3.01,"0457"
"19163","RIKO_01",10M 0S,15.38,7.34,22.6504375797459,14.6104375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.60513243080108,1.60513243080108,1.50029919480936,2.78,"0457"
"19164","RIKO_01",11M 0S,15.16,7.34,22.4304375797459,14.6104375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.65028960916121,1.65028960916121,1.53967809381426,2.56,"0457"
"19165","RIKO_01",12M 0S,14.94,7.34,22.2104375797459,14.6104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.69806115047904,1.69806115047904,1.58117989807456,2.34,"0457"
"19166","RIKO_01",13M 0S,14.72,7.34,21.9904375797459,14.6104375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.74868085957191,1.74868085957191,1.62498103088366,2.12,"0457"
"19167","RIKO_01",14M 0S,14.5,7.34,21.7704375797459,14.6104375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.80241127704479,1.80241127704479,1.67127802128974,1.9,"0457"
"19168","RIKO_01",15M 0S,14.28,7.34,21.5504375797459,14.6104375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.85954823395399,1.85954823395399,1.72029045223453,1.68,"0457"
"19169","RIKO_01",16M 0S,14.05,7.34,21.3204375797459,14.6104375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.92328833735331,1.92328833735331,1.77470161944361,1.46,"0457"
"19170","RIKO_01",17M 0S,13.83,7.34,21.1004375797459,14.6104375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,2.98848455217884,1.98848455217884,1.83006828946032,1.23,"0457"
"19171","RIKO_01",18M 0S,13.61,7.34,20.8804375797459,14.6104375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.05825593997459,2.05825593997459,1.88900083609667,1.01,"0457"
"19172","RIKO_01",19M 0S,13.39,7.34,20.6604375797459,14.6104375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.13310161051912,2.13310161051912,1.95185521093519,0.79,"0457"
"19173","RIKO_01",20M 0S,13.17,7.34,20.4404375797459,14.6104375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.21359601091607,2.21359601091607,2.01903637173547,0.57,"0457"
"19174","RIKO_02",0S,16.77,7.81,24.0404375797459,15.0804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.49277508299561,1.49277508299561,1.40470006182624,5,"0457"
"19175","RIKO_02",1M 0S,16.55,7.81,23.8204375797459,15.0804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.53035065716713,1.53035065716713,1.4379231165068,4.78,"0457"
"19176","RIKO_02",2M 0S,16.33,7.81,23.6004375797459,15.0804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.56986675394844,1.56986675394844,1.47275578090965,4.56,"0457"
"19177","RIKO_02",3M 0S,16.11,7.81,23.3804375797459,15.0804375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.61147767995671,1.61147767995671,1.50931793396747,4.34,"0457"
"19178","RIKO_02",4M 0S,15.89,7.81,23.1604375797459,15.0804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65864494964569,1.6574057922727,1.54953473261754,4.11,"0457"
"19179","RIKO_02",5M 0S,15.66,7.81,22.9304375797459,15.0804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.7038553813555,1.7038553813555,1.59006088406908,3.89,"0457"
"19180","RIKO_02",6M 0S,15.44,7.81,22.7104375797459,15.0804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.75298358370127,1.75298358370127,1.63276378782272,3.67,"0457"
"19181","RIKO_02",7M 0S,15.22,7.81,22.4904375797459,15.0804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.80502898024841,1.80502898024841,1.67782366134313,3.45,"0457"
"19182","RIKO_02",8M 0S,15,7.81,22.2704375797459,15.0804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.86025935238396,1.86025935238396,1.72544118076135,3.23,"0457"
"19183","RIKO_02",9M 0S,14.78,7.81,22.0504375797459,15.0804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.91897629033582,1.91897629033582,1.77584046881267,3.01,"0457"
"19184","RIKO_02",10M 0S,14.56,7.81,21.8304375797459,15.0804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.9859443239823,1.98446064445708,1.8317778593941,2.78,"0457"
"19185","RIKO_02",11M 0S,14.34,7.81,21.6104375797459,15.0804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.05295471528231,2.05142097295103,1.88868309048076,2.56,"0457"
"19186","RIKO_02",12M 0S,14.11,7.81,21.3804375797459,15.0804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.12305789581598,2.12305789581598,1.94923726546724,2.34,"0457"
"19187","RIKO_02",13M 0S,13.89,7.81,21.1604375797459,15.0804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.19987906967775,2.19987906967775,2.01380298261273,2.12,"0457"
"19188","RIKO_02",14M 0S,13.67,7.81,20.9404375797459,15.0804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.28246838628681,2.28246838628681,2.08279252823297,1.9,"0457"
"19189","RIKO_02",15M 0S,13.45,7.81,20.7204375797459,15.0804375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.37150084107104,2.37150084107104,2.15667668977303,1.68,"0457"
"19190","RIKO_02",16M 0S,13.23,7.81,20.5004375797459,15.0804375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.46776102281194,2.46776102281194,2.23599551365706,1.46,"0457"
"19191","RIKO_02",17M 0S,13.01,7.81,20.2804375797459,15.0804375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.57904908355312,2.57712230127952,2.32540743632028,1.23,"0457"
