"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"19192","RIKO_02",18M 0S,12.78,7.81,20.0504375797459,15.0804375797459,4.97,3.32,2610,13327.9947729585,8.84665771519814,3.69120014962589,2.69120014962589,2.41788912090271,1.01,"0457"
"19193","RIKO_02",19M 0S,12.56,7.81,19.8304375797459,15.0804375797459,4.75,3.32,2610,13633.1496920673,8.45505516040064,3.81584520918751,2.81584520918751,2.51803148294076,0.79,"0457"
"19194","RIKO_02",20M 0S,12.34,7.81,19.6104375797459,15.0804375797459,4.53,3.32,2610,13960.2728677862,8.06345260560314,3.95259707365137,2.95259707365137,2.62682750192921,0.57,"0457"
"19195","RIKO_01",0S,17.6,7.28,24.8704375797459,14.5504375797459,10.32,3.32,2610,9249.17846760356,18.3697198432283,2.24469619608921,1.24469619608921,1.18043629939668,5,"0458"
"19196","RIKO_01",1M 0S,17.38,7.28,24.6504375797459,14.5504375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.27180839045947,1.27180839045947,1.20479392473927,4.78,"0458"
"19197","RIKO_01",2M 0S,17.16,7.28,24.4304375797459,14.5504375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.30012801048995,1.30012801048995,1.23017794028462,4.56,"0458"
"19198","RIKO_01",3M 0S,16.93,7.28,24.2004375797459,14.5504375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.32870235441415,1.32973755110152,1.25665461791494,4.34,"0458"
"19199","RIKO_01",4M 0S,16.71,7.28,23.9804375797459,14.5504375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.35966787538567,1.36072719741956,1.28429606039197,4.11,"0458"
"19200","RIKO_01",5M 0S,16.49,7.28,23.7604375797459,14.5504375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.39470844122049,1.39470844122049,1.31452470533067,3.89,"0458"
"19201","RIKO_01",6M 0S,16.27,7.28,23.5404375797459,14.5504375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.42883923733489,1.42883923733489,1.34480126201924,3.67,"0458"
"19202","RIKO_01",7M 0S,16.05,7.28,23.3204375797459,14.5504375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.46468241090544,1.46468241090544,1.37650537752639,3.45,"0458"
"19203","RIKO_01",8M 0S,15.83,7.28,23.1004375797459,14.5504375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.50237014545505,1.50237014545505,1.40974045506899,3.23,"0458"
"19204","RIKO_01",9M 0S,15.6,7.28,22.8704375797459,14.5504375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.54084810848027,1.54204858867235,1.44462013143772,3.01,"0458"
"19205","RIKO_01",10M 0S,15.38,7.28,22.6504375797459,14.5504375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.58264670081883,1.58387974644152,1.48126957510571,2.78,"0458"
"19206","RIKO_01",11M 0S,15.16,7.28,22.4304375797459,14.5504375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.62677626662113,1.62804369374407,1.51982698707565,2.56,"0458"
"19207","RIKO_01",12M 0S,14.94,7.28,22.2104375797459,14.5504375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.67692751222463,1.67692751222463,1.56234328014991,2.34,"0458"
"19208","RIKO_01",13M 0S,14.72,7.28,21.9904375797459,14.5504375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.72651407844633,1.72651407844633,1.60529808726783,2.12,"0458"
"19209","RIKO_01",14M 0S,14.5,7.28,21.7704375797459,14.5504375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.77912254067046,1.77912254067046,1.65068165501845,1.9,"0458"
"19210","RIKO_01",15M 0S,14.28,7.28,21.5504375797459,14.5504375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.8350378205201,1.8350378205201,1.69870596775349,1.68,"0458"
"19211","RIKO_01",16M 0S,14.05,7.28,21.3204375797459,14.5504375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.89310689434229,1.89458182059597,1.74960841863176,1.46,"0458"
"19212","RIKO_01",17M 0S,13.83,7.28,21.1004375797459,14.5504375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.95659523531108,1.95811962555498,1.80365573414817,1.23,"0458"
"19213","RIKO_01",18M 0S,13.61,7.28,20.8804375797459,14.5504375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.02926773201275,2.02926773201275,1.86384917776781,1.01,"0458"
"19214","RIKO_01",19M 0S,13.39,7.28,20.6604375797459,14.5504375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.10233465526034,2.10233465526034,1.92530893112965,0.79,"0458"
"19215","RIKO_01",20M 0S,13.17,7.28,20.4404375797459,14.5504375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.18085988856378,2.18085988856379,1.99096012196017,0.57,"0458"
"19216","RIKO_02",0S,16.77,7.75,24.0404375797459,15.0204375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.47619343055884,1.47619343055884,1.38964212983673,5,"0458"
"19217","RIKO_02",1M 0S,16.55,7.75,23.8204375797459,15.0204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.51309826632281,1.51309826632281,1.42229839910534,4.78,"0458"
"19218","RIKO_02",2M 0S,16.33,7.75,23.6004375797459,15.0204375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.55189565776698,1.55189565776698,1.45652643408431,4.56,"0458"
"19219","RIKO_02",3M 0S,16.11,7.75,23.3804375797459,15.0204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.5927350171819,1.5927350171819,1.49244250795353,4.34,"0458"
"19220","RIKO_02",4M 0S,15.89,7.75,23.1604375797459,15.0204375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.63578190953817,1.63578190953817,1.53017465243339,4.11,"0458"
"19221","RIKO_02",5M 0S,15.66,7.75,22.9304375797459,15.0204375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.6799576696516,1.68122029591423,1.56986418274454,3.89,"0458"
"19222","RIKO_02",6M 0S,15.44,7.75,22.7104375797459,15.0204375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72795646021308,1.72925516151178,1.61166746621289,3.67,"0458"
"19223","RIKO_02",7M 0S,15.22,7.75,22.4904375797459,15.0204375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.7824986269934,1.7824986269934,1.65781948569733,3.45,"0458"
"19224","RIKO_02",8M 0S,15,7.75,22.2704375797459,15.0204375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.83658824050216,1.83658824050216,1.70450790102938,3.23,"0458"
"19225","RIKO_02",9M 0S,14.78,7.75,22.0504375797459,15.0204375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.89406326367577,1.89406326367577,1.75390225154736,3.01,"0458"
"19226","RIKO_02",10M 0S,14.56,7.75,21.8304375797459,15.0204375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.95525179789144,1.95525179789144,1.80624480083072,2.78,"0458"
"19227","RIKO_02",11M 0S,14.34,7.75,21.6104375797459,15.0204375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.02052575776035,2.02052575776035,1.86180762203499,2.56,"0458"
"19228","RIKO_02",12M 0S,14.11,7.75,21.3804375797459,15.0204375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.08873857827954,2.09030843699226,1.92089732834588,2.34,"0458"
"19229","RIKO_02",13M 0S,13.89,7.75,21.1604375797459,15.0204375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.16860989310109,2.16860989310109,1.98682092727182,2.12,"0458"
"19230","RIKO_02",14M 0S,13.67,7.75,20.9404375797459,15.0204375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.24920012561498,2.24920012561498,2.05425605373343,1.9,"0458"
"19231","RIKO_02",15M 0S,13.45,7.75,20.7204375797459,15.0204375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.33601135853345,2.33601135853345,2.12642967130919,1.68,"0458"
"19232","RIKO_02",16M 0S,13.23,7.75,20.5004375797459,15.0204375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.42979283643078,2.42979283643078,2.2038594083873,1.46,"0458"
"19233","RIKO_02",17M 0S,13.01,7.75,20.2804375797459,15.0204375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.5314191527834,2.5314191527834,2.28714113607197,1.23,"0458"
"19234","RIKO_02",18M 0S,12.78,7.75,20.0504375797459,15.0204375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.63993348088109,2.64191760786522,2.37696433236613,1.01,"0458"
"19235","RIKO_02",19M 0S,12.56,7.75,19.8304375797459,15.0204375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,3.76824630844921,2.76824630844921,2.47873699667944,0.79,"0458"
"19236","RIKO_02",20M 0S,12.34,7.75,19.6104375797459,15.0204375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,3.90092913804808,2.90092913804808,2.58458791579421,0.57,"0458"
"19237","RIKO_01",0S,17.6,8.28,24.8704375797459,15.5504375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.48554342742926,1.48554342742926,1.40108816484268,5,"0459"
"19238","RIKO_01",1M 0S,17.38,8.28,24.6504375797459,15.5504375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.52145766413634,1.52145766413634,1.43299107991917,4.78,"0459"
"19239","RIKO_01",2M 0S,17.16,8.28,24.4304375797459,15.5504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.56203661145893,1.56090921574303,1.46793543359335,4.56,"0459"
"19240","RIKO_01",3M 0S,16.93,8.28,24.2004375797459,15.5504375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.60060864088332,1.60060864088332,1.50299329445272,4.34,"0459"
"19241","RIKO_01",4M 0S,16.71,8.28,23.9804375797459,15.5504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.64238015938798,1.64238015938798,1.53976665931805,4.11,"0459"
"19242","RIKO_01",5M 0S,16.49,8.28,23.7604375797459,15.5504375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.68639034636306,1.68639034636306,1.57838460470807,3.89,"0459"
"19243","RIKO_01",6M 0S,16.27,8.28,23.5404375797459,15.5504375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.73282412310897,1.73282412310897,1.61898948942303,3.67,"0459"
"19244","RIKO_01",7M 0S,16.05,8.28,23.3204375797459,15.5504375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.78188735439391,1.78188735439391,1.66173870812976,3.45,"0459"
"19245","RIKO_01",8M 0S,15.83,8.28,23.1004375797459,15.5504375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.83380989981996,1.83380989981996,1.70680673030064,3.23,"0459"
"19246","RIKO_01",9M 0S,15.6,8.28,22.8704375797459,15.5504375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.89142960978698,1.89142960978698,1.75661335346319,3.01,"0459"
"19247","RIKO_01",10M 0S,15.38,8.28,22.6504375797459,15.5504375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.95003728783672,1.95003728783672,1.80705257609696,2.78,"0459"
"19248","RIKO_01",11M 0S,15.16,8.28,22.4304375797459,15.5504375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,3.01239313134312,2.01239313134312,1.86047404436901,2.56,"0459"
"19249","RIKO_01",12M 0S,14.94,8.28,22.2104375797459,15.5504375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.07886858012623,2.07886858012623,1.91715030580663,2.34,"0459"
"19250","RIKO_01",13M 0S,14.72,8.28,21.9904375797459,15.5504375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.14988582975787,2.14988582975787,1.97738816227551,2.12,"0459"
"19251","RIKO_01",14M 0S,14.5,8.28,21.7704375797459,15.5504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.22592680765927,2.22592680765928,2.04153422599806,1.9,"0459"
"19252","RIKO_01",15M 0S,14.28,8.28,21.5504375797459,15.5504375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.30754412394012,2.30754412394012,2.10998159324535,1.68,"0459"
"19253","RIKO_01",16M 0S,14.05,8.28,21.3204375797459,15.5504375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.39952595210411,2.39952595210411,2.18662586811079,1.46,"0459"
"19254","RIKO_01",17M 0S,13.83,8.28,21.1004375797459,15.5504375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.49464229615148,2.49464229615148,2.26533560277859,1.23,"0459"
"19255","RIKO_01",18M 0S,13.61,8.28,20.8804375797459,15.5504375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.59761064608643,2.59761064608643,2.34992339135298,1.01,"0459"
"19256","RIKO_01",19M 0S,13.39,8.28,20.6604375797459,15.5504375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.70944515531129,2.70944515531129,2.44107323531892,0.79,"0459"
"19257","RIKO_01",20M 0S,13.17,8.28,20.4404375797459,15.5504375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,3.8313424833621,2.8313424833621,2.53957954409261,0.57,"0459"
"19258","RIKO_02",0S,16.77,8.45,24.0404375797459,15.7204375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.68130429095326,1.68250477114534,1.57620212585468,5,"0459"
"19259","RIKO_02",1M 0S,16.55,8.45,23.8204375797459,15.7204375797459,8.1,3.32,2610,10440,14.418094062999,2.73027959798033,1.73027959798033,1.61805563625651,4.78,"0459"
"19260","RIKO_02",2M 0S,16.33,8.45,23.6004375797459,15.7204375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.7785868964011,1.7785868964011,1.66022347833839,4.56,"0459"
"19261","RIKO_02",3M 0S,16.11,8.45,23.3804375797459,15.7204375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.82966902658495,1.82966902658495,1.70464798731294,4.34,"0459"
"19262","RIKO_02",4M 0S,15.89,8.45,23.1604375797459,15.7204375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.88377214296246,1.88377214296246,1.75151529645639,4.11,"0459"
"19263","RIKO_02",5M 0S,15.66,8.45,22.9304375797459,15.7204375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.93978736061505,1.9411724021663,1.80103258782641,3.89,"0459"
"19264","RIKO_02",6M 0S,15.44,8.45,22.7104375797459,15.7204375797459,7,3.32,2610,11230.368013306,12.4600812890115,3.00075210623438,2.00218067766296,1.85343115418887,3.67,"0459"
"19265","RIKO_02",7M 0S,15.22,8.45,22.4904375797459,15.7204375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,3.0702015869484,2.0702015869484,1.91157369888752,3.45,"0459"
"19266","RIKO_02",8M 0S,15,8.45,22.2704375797459,15.7204375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.13973507536499,2.13973507536499,1.97070733079127,3.23,"0459"
"19267","RIKO_02",9M 0S,14.78,8.45,22.0504375797459,15.7204375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.2141018552355,2.2141018552355,2.0336162928495,3.01,"0459"
"19268","RIKO_02",10M 0S,14.56,8.45,21.8304375797459,15.7204375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.29382401696247,2.29382401696247,2.10067405550647,2.78,"0459"
"19269","RIKO_02",11M 0S,14.34,8.45,21.6104375797459,15.7204375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.37950165426837,2.37950165426837,2.17230502914448,2.56,"0459"
"19270","RIKO_02",12M 0S,14.11,8.45,21.3804375797459,15.7204375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.47006432868442,2.47182799711476,2.24899355570502,2.34,"0459"
"19271","RIKO_02",13M 0S,13.89,8.45,21.1604375797459,15.7204375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.56977334745701,2.57160820984233,2.33129487458589,2.12,"0459"
"19272","RIKO_02",14M 0S,13.67,8.45,20.9404375797459,15.7204375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.68491661755569,2.68491661755569,2.42403387791682,1.9,"0459"
"19273","RIKO_02",15M 0S,13.45,8.45,20.7204375797459,15.7204375797459,5,3.32,2610,13287.9506320576,8.90005806357962,3.80305294872814,2.80305294872814,2.5199179478295,1.68,"0459"
"19274","RIKO_02",16M 0S,13.23,8.45,20.5004375797459,15.7204375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,3.93206375389973,2.93206375389973,2.62369992433859,1.46,"0459"
"19275","RIKO_02",17M 0S,13.01,8.45,20.2804375797459,15.7204375797459,4.56,3.32,2610,13914.2751385611,8.11685295398461,4.07352297009664,3.07352297009664,2.73639754034478,1.23,"0459"
"19276","RIKO_02",18M 0S,12.78,8.45,20.0504375797459,15.7204375797459,4.34,3.32,2610,14262.5816394873,7.72525039918711,4.22701952618449,3.22932367364993,2.85921123837234,1.01,"0459"
"19277","RIKO_02",19M 0S,12.56,8.45,19.8304375797459,15.7204375797459,4.12,3.32,2610,14638.4266224408,7.33364784438961,4.39933610282541,3.40176328729143,2.99356709868219,0.79,"0459"
"19278","RIKO_02",20M 0S,12.34,8.45,19.6104375797459,15.7204375797459,3.89,3.32,2610,15064.9677895014,6.92424517346495,4.60289582098732,3.60289582098732,3.14822843726579,0.57,"0459"
"19279","RIKO_01",0S,17.6,8.38,24.8704375797459,15.6504375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.51250159909335,1.51250159909335,1.42563466565146,5,"0460"
"19280","RIKO_01",1M 0S,17.38,8.38,24.6504375797459,15.6504375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.54947386040452,1.54947386040452,1.45843600225919,4.78,"0460"
"19281","RIKO_01",2M 0S,17.16,8.38,24.4304375797459,15.6504375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.58829894574495,1.58829894574495,1.49278228708265,4.56,"0460"
"19282","RIKO_01",3M 0S,16.93,8.38,24.2004375797459,15.6504375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.62795148874307,1.62911971304214,1.52878530359475,4.34,"0460"
"19283","RIKO_01",4M 0S,16.71,8.38,23.9804375797459,15.6504375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.67089505319433,1.67209409396171,1.5665678857887,4.11,"0460"
"19284","RIKO_01",5M 0S,16.49,8.38,23.7604375797459,15.6504375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.7195147649372,1.7195147649372,1.6081176054994,3.89,"0460"
"19285","RIKO_01",6M 0S,16.27,8.38,23.5404375797459,15.6504375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.76746067726752,1.76746067726752,1.64997686869727,3.67,"0460"
"19286","RIKO_01",7M 0S,16.05,8.38,23.3204375797459,15.6504375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.81815707218262,1.81815707218262,1.69407356344542,3.45,"0460"
"19287","RIKO_01",8M 0S,15.83,8.38,23.1004375797459,15.6504375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.87184761659607,1.87184761659607,1.7405920061163,3.23,"0460"
"19288","RIKO_01",9M 0S,15.6,8.38,22.8704375797459,15.6504375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.92742250949387,1.92880563535833,1.78973732964991,3.01,"0460"
"19289","RIKO_01",10M 0S,15.38,8.38,22.6504375797459,15.6504375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.98791223161779,1.98933876514133,1.84173850770154,2.78,"0460"
"19290","RIKO_01",11M 0S,15.16,8.38,22.4304375797459,15.6504375797459,6.78,3.32,2610,11411.11707592,12.068478734214,3.05682370850158,2.05682370850158,1.89943555718472,2.56,"0460"
"19291","RIKO_01",12M 0S,14.94,8.38,22.2104375797459,15.6504375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.12580255238425,2.12580255238425,1.9581111966987,2.34,"0460"
"19292","RIKO_01",13M 0S,14.72,8.38,21.9904375797459,15.6504375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.19956857155216,2.19956857155216,2.02052749857643,2.12,"0460"
"19293","RIKO_01",14M 0S,14.5,8.38,21.7704375797459,15.6504375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.27863803000665,2.27863803000665,2.08705394998376,1.9,"0460"
"19294","RIKO_01",15M 0S,14.28,8.38,21.5504375797459,15.6504375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.3636041938374,2.36360419383741,2.15811035672888,1.68,"0460"
"19295","RIKO_01",16M 0S,14.05,8.38,21.3204375797459,15.6504375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.45339168021843,2.45515224359871,2.23417571098633,1.46,"0460"
"19296","RIKO_01",17M 0S,13.83,8.38,21.1004375797459,15.6504375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.55224629004408,2.55407779187559,2.31579900285939,1.23,"0460"
"19297","RIKO_01",18M 0S,13.61,8.38,20.8804375797459,15.6504375797459,5.23,3.32,2610,12992.4831923258,9.30946073450428,3.6663986125508,2.6663986125508,2.4077625227283,1.01,"0460"
"19298","RIKO_01",19M 0S,13.39,8.38,20.6604375797459,15.6504375797459,5.01,3.32,2610,13274.6825801896,8.91785817970678,3.78348597677459,2.78348597677459,2.50283203654484,0.79,"0460"
"19299","RIKO_01",20M 0S,13.17,8.38,20.4404375797459,15.6504375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,3.91132875650119,2.91132875650119,2.60571773039261,0.57,"0460"
"19300","RIKO_02",0S,16.77,8.54,24.0404375797459,15.8104375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.71388392996849,1.71388392996849,1.60436704988684,5,"0460"
"19301","RIKO_02",1M 0S,16.55,8.54,23.8204375797459,15.8104375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.76095689683404,1.76095689683404,1.64554404823343,4.78,"0460"
"19302","RIKO_02",2M 0S,16.33,8.54,23.6004375797459,15.8104375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.81068867055721,1.81068867055721,1.68889038637483,4.56,"0460"
"19303","RIKO_02",3M 0S,16.11,8.54,23.3804375797459,15.8104375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.86709851106358,1.86577575974083,1.73671784723796,4.34,"0460"
"19304","RIKO_02",4M 0S,15.89,8.54,23.1604375797459,15.8104375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.92306059177666,1.9216981939565,1.78507116069481,4.11,"0460"
"19305","RIKO_02",5M 0S,15.66,8.54,22.9304375797459,15.8104375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.9810765089383,1.9810765089383,1.83619406907677,3.89,"0460"
"19306","RIKO_02",6M 0S,15.44,8.54,22.7104375797459,15.8104375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,3.0442412671943,2.0442412671943,1.89033154465582,3.67,"0460"
"19307","RIKO_02",7M 0S,15.22,8.54,22.4904375797459,15.8104375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.11156657838933,2.11156657838933,1.94775832796255,3.45,"0460"
"19308","RIKO_02",8M 0S,15,8.54,22.2704375797459,15.8104375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.18347751449546,2.18347751449546,2.00878359113631,3.23,"0460"
"19309","RIKO_02",9M 0S,14.78,8.54,22.0504375797459,15.8104375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.26569257522322,2.26408743878663,2.0768098328035,3.01,"0460"
"19310","RIKO_02",10M 0S,14.56,8.54,21.8304375797459,15.8104375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.34862974103838,2.34696584752757,2.14633394708978,2.78,"0460"
"19311","RIKO_02",11M 0S,14.34,8.54,21.6104375797459,15.8104375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.43786955848717,2.43614244277041,2.22067411962099,2.56,"0460"
"19312","RIKO_02",12M 0S,14.11,8.54,21.3804375797459,15.8104375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.53236350873262,2.53236350873262,2.3003487302377,2.34,"0460"
"19313","RIKO_02",13M 0S,13.89,8.54,21.1604375797459,15.8104375797459,5.35,3.32,2610,12845.9467406475,9.52306212803019,3.63649808292349,2.63649808292349,2.38595332220212,2.12,"0460"
"19314","RIKO_02",14M 0S,13.67,8.54,20.9404375797459,15.8104375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.74956427751281,2.74956427751281,2.47817551485346,1.9,"0460"
"19315","RIKO_02",15M 0S,13.45,8.54,20.7204375797459,15.8104375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,3.87276267691256,2.87276267691256,2.57781351374979,1.68,"0460"
"19316","RIKO_02",16M 0S,13.23,8.54,20.5004375797459,15.8104375797459,4.68,3.32,2610,13734.7285823481,8.33045434751052,4.01608221017964,3.01394545804288,2.69092309002208,1.46,"0460"
"19317","RIKO_02",17M 0S,13.01,8.54,20.2804375797459,15.8104375797459,4.46,3.32,2610,14069.4000560514,7.93885179271302,4.16485756583872,3.16261541337235,2.80880985906721,1.23,"0460"
"19318","RIKO_02",18M 0S,12.78,8.54,20.0504375797459,15.8104375797459,4.24,3.32,2610,14429.7922944295,7.54724923791552,4.32671338293413,3.32671338293413,2.93749887773673,1.01,"0460"
"19319","RIKO_02",19M 0S,12.56,8.54,19.8304375797459,15.8104375797459,4.02,3.32,2610,14819.3781971193,7.15564668311801,4.50877232428873,3.50877232428873,3.07854619255208,0.79,"0460"
"19320","RIKO_02",20M 0S,12.34,8.54,19.6104375797459,15.8104375797459,3.8,3.32,2610,15242.3247294464,6.76404412832051,4.71191177464229,3.71191177464229,3.23382178528963,0.57,"0460"
"19321","RIKO_01",0S,17.6,8.39,24.8704375797459,15.6604375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.51522961385892,1.51522961385892,1.42811694745549,5,"0461"
"19322","RIKO_01",1M 0S,17.38,8.39,24.6504375797459,15.6604375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.55230976013801,1.55230976013801,1.46100979727581,4.78,"0461"
"19323","RIKO_01",2M 0S,17.16,8.39,24.4304375797459,15.6604375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.59420830406857,1.59306675155716,1.49705782088728,4.56,"0461"
"19324","RIKO_01",3M 0S,16.93,8.39,24.2004375797459,15.6604375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.6341059418783,1.6341059418783,1.53324329349004,4.34,"0461"
"19325","RIKO_01",4M 0S,16.71,8.39,23.9804375797459,15.6604375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.67731547399528,1.67731547399528,1.5712213777868,4.11,"0461"
"19326","RIKO_01",5M 0S,16.49,8.39,23.7604375797459,15.6604375797459,8.1,3.32,2610,10440,14.418094062999,2.72287219057293,1.72287219057292,1.61112866484703,3.89,"0461"
"19327","RIKO_01",6M 0S,16.27,8.39,23.5404375797459,15.6604375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.77097268320313,1.77097268320313,1.65311598443639,3.67,"0461"
"19328","RIKO_01",7M 0S,16.05,8.39,23.3204375797459,15.6604375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.82183612841262,1.82183612841262,1.69735031002253,3.45,"0461"
"19329","RIKO_01",8M 0S,15.83,8.39,23.1004375797459,15.6604375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.87570762683343,1.87570762683343,1.74401697803646,3.23,"0461"
"19330","RIKO_01",9M 0S,15.6,8.39,22.8704375797459,15.6604375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.93554296028304,1.93554296028304,1.79562975887236,3.01,"0461"
"19331","RIKO_01",10M 0S,15.38,8.39,22.6504375797459,15.6604375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.99646133671541,1.99646133671541,1.8479403147967,2.78,"0461"
"19332","RIKO_01",11M 0S,15.16,8.39,22.4304375797459,15.6604375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,3.06133895770173,2.06133895770173,1.90339016300496,2.56,"0461"
"19333","RIKO_01",12M 0S,14.94,8.39,22.2104375797459,15.6604375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.13057477002148,2.13057477002148,1.96227064108113,2.34,"0461"
"19334","RIKO_01",13M 0S,14.72,8.39,21.9904375797459,15.6604375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.20462318224972,2.20462318224971,2.02491028694787,2.12,"0461"
"19335","RIKO_01",14M 0S,14.5,8.39,21.7704375797459,15.6604375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.28400404969569,2.28400404969569,2.0916809722051,1.9,"0461"
"19336","RIKO_01",15M 0S,14.28,8.39,21.5504375797459,15.6604375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.37504502442869,2.37334434415658,2.1663630587574,1.68,"0461"
"19337","RIKO_01",16M 0S,14.05,8.39,21.3204375797459,15.6604375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.46559447767503,2.46559447767503,2.24296473766405,1.46,"0461"
"19338","RIKO_01",17M 0S,13.83,8.39,21.1004375797459,15.6604375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.5653060190516,2.5653060190516,2.32518219382439,1.23,"0461"
"19339","RIKO_01",18M 0S,13.61,8.39,20.8804375797459,15.6604375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.67342236468212,2.67342236468212,2.41365647618126,1.01,"0461"
"19340","RIKO_01",19M 0S,13.39,8.39,20.6604375797459,15.6604375797459,5,3.32,2610,13287.9506320576,8.90005806357962,3.79105294872814,2.79105294872814,2.50913006193257,0.79,"0461"
"19341","RIKO_01",20M 0S,13.17,8.39,20.4404375797459,15.6604375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,3.9195114526445,2.9195114526445,2.61246774297493,0.57,"0461"
"19342","RIKO_02",0S,16.77,8.56,24.0404375797459,15.8304375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.72049509666756,1.72049509666756,1.61030509864598,5,"0461"
"19343","RIKO_02",1M 0S,16.55,8.56,23.8204375797459,15.8304375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.76786792786492,1.76786792786492,1.65173115709296,4.78,"0461"
"19344","RIKO_02",2M 0S,16.33,8.56,23.6004375797459,15.8304375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.81792339042995,1.81792339042995,1.69534491551486,4.56,"0461"
"19345","RIKO_02",3M 0S,16.11,8.56,23.3804375797459,15.8304375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.87089599253519,1.87089599253519,1.74132437177107,4.34,"0461"
"19346","RIKO_02",4M 0S,15.89,8.56,23.1604375797459,15.8304375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.92704839613106,1.92704839613106,1.78986737194747,4.11,"0461"
"19347","RIKO_02",5M 0S,15.66,8.56,22.9304375797459,15.8304375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.98526930290305,1.98667577266395,1.84119445624207,3.89,"0461"
"19348","RIKO_02",6M 0S,15.44,8.56,22.7104375797459,15.8304375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,3.05309080576173,2.05309080576173,1.89809937996706,3.67,"0461"
"19349","RIKO_02",7M 0S,15.22,8.56,22.4904375797459,15.8304375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.12091062216827,2.12091062216827,1.95592183495867,3.45,"0461"
"19350","RIKO_02",8M 0S,15,8.56,22.2704375797459,15.8304375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.19336409062744,2.19336409062744,2.01737791297287,3.23,"0461"
"19351","RIKO_02",9M 0S,14.78,8.56,22.0504375797459,15.8304375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.27094288482969,2.27094288482969,2.08282123595155,3.01,"0461"
"19352","RIKO_02",10M 0S,14.56,8.56,21.8304375797459,15.8304375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.35421079060678,2.35421079060678,2.15265284995643,2.78,"0461"
"19353","RIKO_02",11M 0S,14.34,8.56,21.6104375797459,15.8304375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.44381742969562,2.44381742969562,2.22732945100084,2.56,"0461"
"19354","RIKO_02",12M 0S,14.11,8.56,21.3804375797459,15.8304375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.53871668051092,2.540515241662,2.30737338456069,2.34,"0461"
"19355","RIKO_02",13M 0S,13.89,8.56,21.1604375797459,15.8304375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.65014347910707,2.65014347910707,2.39744711601711,2.12,"0461"
"19356","RIKO_02",14M 0S,13.67,8.56,20.9404375797459,15.8304375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.76423967585923,2.76423967585924,2.49044033075155,1.9,"0461"
"19357","RIKO_02",15M 0S,13.45,8.56,20.7204375797459,15.8304375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,3.88860219706354,2.88860219706354,2.59093878391303,1.68,"0461"
"19358","RIKO_02",16M 0S,13.23,8.56,20.5004375797459,15.8304375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,4.02468195795304,3.02468195795304,2.6998892744923,1.46,"0461"
"19359","RIKO_02",17M 0S,13.01,8.56,20.2804375797459,15.8304375797459,4.45,3.32,2610,14085.1994996102,7.92105167658586,4.17421679632375,3.17421679632375,2.81840484596203,1.23,"0461"
"19360","RIKO_02",18M 0S,12.78,8.56,20.0504375797459,15.8304375797459,4.23,3.32,2610,14446.8387177323,7.52944912178836,4.33694201977321,3.33930608596707,2.94780294921268,1.01,"0461"
"19361","RIKO_02",19M 0S,12.56,8.56,19.8304375797459,15.8304375797459,4,3.32,2610,14856.380447471,7.1200464508637,4.53131618591017,3.53131618591017,3.09642751781215,0.79,"0461"
"19362","RIKO_02",20M 0S,12.34,8.56,19.6104375797459,15.8304375797459,3.78,3.32,2610,15282.595142374,6.72844389606619,4.73684252477267,3.73684252477267,3.25332442267779,0.57,"0461"
"19363","RIKO_01",0S,17.6,7.33,24.8704375797459,14.6004375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.25562460989685,1.25562460989685,1.19050128162284,5,"0462"
"19364","RIKO_01",1M 0S,17.38,7.33,24.6504375797459,14.6004375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.28311091976524,1.28311091976524,1.21518233741731,4.78,"0462"
"19365","RIKO_01",2M 0S,17.16,7.33,24.4304375797459,14.6004375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.31182754258807,1.31182754258807,1.24090841628074,4.56,"0462"
"19366","RIKO_01",3M 0S,16.93,7.33,24.2004375797459,14.6004375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.34325674412924,1.34325674412924,1.26899488735881,4.34,"0462"
"19367","RIKO_01",4M 0S,16.71,7.33,23.9804375797459,14.6004375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.37476169974847,1.37476169974847,1.29707622486763,4.11,"0462"
"19368","RIKO_01",5M 0S,16.49,7.33,23.7604375797459,14.6004375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.40777999384724,1.40777999384724,1.32642849944758,3.89,"0462"
"19369","RIKO_01",6M 0S,16.27,7.33,23.5404375797459,14.6004375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.44242334940053,1.44242334940052,1.35713999110759,3.67,"0462"
"19370","RIKO_01",7M 0S,16.05,7.33,23.3204375797459,14.6004375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.47881476417898,1.47881476417898,1.38930734961864,3.45,"0462"
"19371","RIKO_01",8M 0S,15.83,7.33,23.1004375797459,14.6004375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.51708996984008,1.51708996984008,1.42303661050883,3.23,"0462"
"19372","RIKO_01",9M 0S,15.6,7.33,22.8704375797459,14.6004375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.55928231482959,1.55928231482959,1.46009571958318,3.01,"0462"
"19373","RIKO_01",10M 0S,15.38,7.33,22.6504375797459,14.6004375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.60189624144605,1.60189624144605,1.49739585182489,2.78,"0462"
"19374","RIKO_01",11M 0S,15.16,7.33,22.4304375797459,14.6004375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.64690482038834,1.64690482038834,1.53665171105596,2.56,"0462"
"19375","RIKO_01",12M 0S,14.94,7.33,22.2104375797459,14.6004375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.6945157350382,1.6945157350382,1.57802125277539,2.34,"0462"
"19376","RIKO_01",13M 0S,14.72,7.33,21.9904375797459,14.6004375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.74496139968074,1.74496139968074,1.62167991291966,2.12,"0462"
"19377","RIKO_01",14M 0S,14.5,7.33,21.7704375797459,14.6004375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.79850275364584,1.79850275364584,1.6678230947992,1.9,"0462"
"19378","RIKO_01",15M 0S,14.28,7.33,21.5504375797459,14.6004375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.85543377606341,1.85543377606341,1.71666909304858,1.68,"0462"
"19379","RIKO_01",16M 0S,14.05,7.33,21.3204375797459,14.6004375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.91893820589891,1.91893820589891,1.77089115517335,1.46,"0462"
"19380","RIKO_01",17M 0S,13.83,7.33,21.1004375797459,14.6004375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.98388688363703,1.98388688363703,1.82606071255518,1.23,"0462"
"19381","RIKO_01",18M 0S,13.61,7.33,20.8804375797459,14.6004375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.05338610567527,2.05338610567527,1.88477825821859,1.01,"0462"
"19382","RIKO_01",19M 0S,13.39,7.33,20.6604375797459,14.6004375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.1279314758483,2.1279314758483,1.94739742325431,0.79,"0462"
"19383","RIKO_01",20M 0S,13.17,7.33,20.4404375797459,14.6004375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.20809327802067,2.20809327802067,2.01432044940121,0.57,"0462"
"19384","RIKO_02",0S,16.77,7.5,24.0404375797459,14.7704375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.40681732151301,1.4078949077199,1.3275287642946,5,"0462"
"19385","RIKO_02",1M 0S,16.55,7.5,23.8204375797459,14.7704375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.44367566228074,1.44367566228074,1.35929511436442,4.78,"0462"
"19386","RIKO_02",2M 0S,16.33,7.5,23.6004375797459,14.7704375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.47964493132964,1.47964493132964,1.3911362005689,4.56,"0462"
"19387","RIKO_02",3M 0S,16.11,7.5,23.3804375797459,14.7704375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.51745235117778,1.51745235117778,1.42450480448651,4.34,"0462"
"19388","RIKO_02",4M 0S,15.89,7.5,23.1604375797459,14.7704375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.5572425201002,1.5572425201002,1.45951354730588,4.11,"0462"
"19389","RIKO_02",5M 0S,15.66,7.5,22.9304375797459,14.7704375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.59795162100865,1.59917561121673,1.49628640030534,3.89,"0462"
"19390","RIKO_02",6M 0S,15.44,7.5,22.7104375797459,14.7704375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.64217166586675,1.64342952750197,1.5349601516528,3.67,"0462"
"19391","RIKO_02",7M 0S,15.22,7.5,22.4904375797459,14.7704375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.69239180617107,1.69239180617107,1.577588697007,3.45,"0462"
"19392","RIKO_02",8M 0S,15,7.5,22.2704375797459,14.7704375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.74203529915209,1.74203529915209,1.62063984785102,3.23,"0462"
"19393","RIKO_02",9M 0S,14.78,7.5,22.0504375797459,14.7704375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.79467922302757,1.79467922302757,1.66610658193525,3.01,"0462"
"19394","RIKO_02",10M 0S,14.56,7.5,21.8304375797459,14.7704375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.85060407133721,1.85060407133721,1.71419807375592,2.78,"0462"
"19395","RIKO_02",11M 0S,14.34,7.5,21.6104375797459,14.7704375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.91012642450887,1.91012642450887,1.76514836658489,2.56,"0462"
"19396","RIKO_02",12M 0S,14.11,7.5,21.3804375797459,14.7704375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.97209437215116,1.97360494616929,1.81922018149749,2.34,"0462"
"19397","RIKO_02",13M 0S,13.89,7.5,21.1604375797459,14.7704375797459,6.4,3.32,2610,11745,11.3920743213819,3.03988511619386,2.04144761619386,1.87670944861594,2.12,"0462"
"19398","RIKO_02",14M 0S,13.67,7.5,20.9404375797459,14.7704375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.11754696007142,2.11754696007142,1.94082952827977,1.9,"0462"
"19399","RIKO_02",15M 0S,13.45,7.5,20.7204375797459,14.7704375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.19584281405726,2.19584281405726,2.00640016679709,1.68,"0462"
"19400","RIKO_02",16M 0S,13.23,7.5,20.5004375797459,14.7704375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.28015091512054,2.28015091512054,2.07655631471692,1.46,"0462"
"19401","RIKO_02",17M 0S,13.01,7.5,20.2804375797459,14.7704375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.37119142352826,2.37119142352826,2.15179641387736,1.23,"0462"
"19402","RIKO_02",18M 0S,12.78,7.5,20.0504375797459,14.7704375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.46791394019673,2.46980429936497,2.23269386241384,1.01,"0462"
"19403","RIKO_02",19M 0S,12.56,7.5,19.8304375797459,14.7704375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,3.57500290801592,2.57697529460369,2.31991165519622,0.79,"0462"
"19404","RIKO_02",20M 0S,12.34,7.5,19.6104375797459,14.7704375797459,4.84,3.32,2610,13505.8004067919,8.61525620554507,3.69943486438857,2.69943486438857,2.41868988924877,0.57,"0462"
"19405","RIKO_01",0S,17.6,7.35,24.8704375797459,14.6204375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.26002582864787,1.26002582864787,1.1945533404465,5,"0463"
"19406","RIKO_01",1M 0S,17.38,7.35,24.6504375797459,14.6204375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.28766348391233,1.28766348391233,1.21936516483839,4.78,"0463"
"19407","RIKO_01",2M 0S,17.16,7.35,24.4304375797459,14.6204375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.31654074858723,1.31654074858723,1.2452295749874,4.56,"0463"
"19408","RIKO_01",3M 0S,16.93,7.35,24.2004375797459,14.6204375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.34570018181863,1.3467429346862,1.27221500279765,4.34,"0463"
"19409","RIKO_01",4M 0S,16.71,7.35,23.9804375797459,14.6204375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.37729613059132,1.37836336645045,1.30039594353655,4.11,"0463"
"19410","RIKO_01",5M 0S,16.49,7.35,23.7604375797459,14.6204375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.41041144739243,1.41150434356729,1.32985364259767,3.89,"0463"
"19411","RIKO_01",6M 0S,16.27,7.35,23.5404375797459,14.6204375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.4478996349373,1.4478996349373,1.36211191935094,3.67,"0463"
"19412","RIKO_01",7M 0S,16.05,7.35,23.3204375797459,14.6204375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.48451318892422,1.48451318892422,1.39446684102387,3.45,"0463"
"19413","RIKO_01",8M 0S,15.83,7.35,23.1004375797459,14.6204375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.52302650278782,1.52302650278782,1.42839624729555,3.23,"0463"
"19414","RIKO_01",9M 0S,15.6,7.35,22.8704375797459,14.6204375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.56238071956909,1.56359137332212,1.46401793278064,3.01,"0463"
"19415","RIKO_01",10M 0S,15.38,7.35,22.6504375797459,14.6204375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.60513243080108,1.60637621189561,1.50146174298223,2.78,"0463"
"19416","RIKO_01",11M 0S,15.16,7.35,22.4304375797459,14.6204375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.65028960916121,1.65156838153973,1.54087115581214,2.56,"0463"
"19417","RIKO_01",12M 0S,14.94,7.35,22.2104375797459,14.6204375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.70161590825306,1.70161590825306,1.58434629294459,2.34,"0463"
"19418","RIKO_01",13M 0S,14.72,7.35,21.9904375797459,14.6204375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.75241041297703,1.75241041297703,1.62829047260879,2.12,"0463"
"19419","RIKO_01",14M 0S,14.5,7.35,21.7704375797459,14.6204375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.80633073337632,1.80633073337632,1.67474190789113,1.9,"0463"
"19420","RIKO_01",15M 0S,14.28,7.35,21.5504375797459,14.6204375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.86367456618192,1.86367456618192,1.72392147895578,1.68,"0463"
"19421","RIKO_01",16M 0S,14.05,7.35,21.3204375797459,14.6204375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.92328833735331,1.92477865031903,1.77607679589655,1.46,"0463"
"19422","RIKO_01",17M 0S,13.83,7.35,21.1004375797459,14.6204375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,2.98848455217884,1.99002538422815,1.83148636830319,1.23,"0463"
"19423","RIKO_01",18M 0S,13.61,7.35,20.8804375797459,14.6204375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.05825593997459,2.05985083630633,1.89046458044723,1.01,"0463"
"19424","RIKO_01",19M 0S,13.39,7.35,20.6604375797459,14.6204375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.13828886484117,2.13828886484117,1.95632650339257,0.79,"0463"
"19425","RIKO_01",20M 0S,13.17,7.35,20.4404375797459,14.6204375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.21911765354651,2.21911765354651,2.02376707336931,0.57,"0463"
"19426","RIKO_02",0S,16.77,7.51,24.0404375797459,14.7804375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.41201563106271,1.41201563106271,1.3312501389192,5,"0463"
"19427","RIKO_02",1M 0S,16.55,7.51,23.8204375797459,14.7804375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.44637884332309,1.44637884332309,1.36175225424143,4.78,"0463"
"19428","RIKO_02",2M 0S,16.33,7.51,23.6004375797459,14.7804375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.48245632014067,1.48245632014067,1.39368489880106,4.56,"0463"
"19429","RIKO_02",3M 0S,16.11,7.51,23.3804375797459,14.7804375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.52037962135357,1.52037962135357,1.42715112548138,4.34,"0463"
"19430","RIKO_02",4M 0S,15.89,7.51,23.1604375797459,14.7804375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.56335301596663,1.5621582728364,1.46390127395536,4.11,"0463"
"19431","RIKO_02",5M 0S,15.66,7.51,22.9304375797459,14.7804375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.6043269624099,1.6043269624099,1.50086935160152,3.89,"0463"
"19432","RIKO_02",6M 0S,15.44,7.51,22.7104375797459,14.7804375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.64883540272897,1.64883540272897,1.53975292013175,3.67,"0463"
"19433","RIKO_02",7M 0S,15.22,7.51,22.4904375797459,14.7804375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.69588388374069,1.69588388374069,1.58070481507001,3.45,"0463"
"19434","RIKO_02",8M 0S,15,7.51,22.2704375797459,14.7804375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.74569622745537,1.74569622745537,1.62389457570337,3.23,"0463"
"19435","RIKO_02",9M 0S,14.78,7.51,22.0504375797459,14.7804375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.79852334850629,1.79852334850629,1.66951079117785,3.01,"0463"
"19436","RIKO_02",10M 0S,14.56,7.51,21.8304375797459,14.7804375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.85870237835805,1.8572819238126,1.72002353560932,2.78,"0463"
"19437","RIKO_02",11M 0S,14.34,7.51,21.6104375797459,14.7804375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.91866051959541,1.91719424393559,1.77128548810219,2.56,"0463"
"19438","RIKO_02",12M 0S,14.11,7.51,21.3804375797459,14.7804375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.98110071873344,1.98110071873344,1.8256968273019,2.34,"0463"
"19439","RIKO_02",13M 0S,13.89,7.51,21.1604375797459,14.7804375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.0494145366208,2.0494145366208,1.88355698519971,2.12,"0463"
"19440","RIKO_02",14M 0S,13.67,7.51,20.9404375797459,14.7804375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.12260791292868,2.12260791292868,1.94520459465331,1.9,"0463"
"19441","RIKO_02",15M 0S,13.45,7.51,20.7204375797459,14.7804375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.20122302081493,2.20122302081493,2.01102412154906,1.68,"0463"
"19442","RIKO_02",16M 0S,13.23,7.51,20.5004375797459,14.7804375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.28588544469243,2.28588544469243,2.08145389058742,1.46,"0463"
"19443","RIKO_02",17M 0S,13.01,7.51,20.2804375797459,14.7804375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.38347263089994,2.38165113727517,2.16056008420541,1.23,"0463"
"19444","RIKO_02",18M 0S,12.78,7.51,20.0504375797459,14.7804375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.48107490391664,2.48107490391664,2.24206557143283,1.01,"0463"
"19445","RIKO_02",19M 0S,12.56,7.51,19.8304375797459,14.7804375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.58916133537439,2.58916133537439,2.32996160218695,0.79,"0463"
"19446","RIKO_02",20M 0S,12.34,7.51,19.6104375797459,14.7804375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.70709414982209,2.70709414982209,2.42503043162421,0.57,"0463"
"19447","RIKO_01",0S,17.6,7.36,24.8704375797459,14.6304375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.26223288512116,1.26223288512116,1.19658499678306,5,"0464"
"19448","RIKO_01",1M 0S,17.38,7.36,24.6504375797459,14.6304375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.28994658120167,1.28994658120167,1.2214625078281,4.78,"0464"
"19449","RIKO_01",2M 0S,17.16,7.36,24.4304375797459,14.6304375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.31890456567762,1.31890456567762,1.24739640976137,4.56,"0464"
"19450","RIKO_01",3M 0S,16.93,7.36,24.2004375797459,14.6304375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.35060237655598,1.35060237655598,1.27571332695912,4.34,"0464"
"19451","RIKO_01",4M 0S,16.71,7.36,23.9804375797459,14.6304375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.38238125600435,1.38238125600435,1.30402877918187,4.11,"0464"
"19452","RIKO_01",5M 0S,16.49,7.36,23.7604375797459,14.6304375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.4156916477153,1.4156916477153,1.33362973116506,3.89,"0464"
"19453","RIKO_01",6M 0S,16.27,7.36,23.5404375797459,14.6304375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.4506469970416,1.4506469970416,1.36460575726326,3.67,"0464"
"19454","RIKO_01",7M 0S,16.05,7.36,23.3204375797459,14.6304375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.48737223747304,1.48737223747304,1.39705495184685,3.45,"0464"
"19455","RIKO_01",8M 0S,15.83,7.36,23.1004375797459,14.6304375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.52600528260221,1.52600528260221,1.43108496697153,3.23,"0464"
"19456","RIKO_01",9M 0S,15.6,7.36,22.8704375797459,14.6304375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.56860009024766,1.56860009024766,1.46848070006017,3.01,"0464"
"19457","RIKO_01",10M 0S,15.38,7.36,22.6504375797459,14.6304375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.61162902040408,1.61162902040408,1.50612617963157,2.78,"0464"
