"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"19458","RIKO_01",11M 0S,15.16,7.36,22.4304375797459,14.6304375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.65708522354368,1.65708522354368,1.545752575121,2.56,"0464"
"19459","RIKO_01",12M 0S,14.94,7.36,22.2104375797459,14.6304375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.70518004533518,1.70518004533518,1.58752046594027,2.34,"0464"
"19460","RIKO_01",13M 0S,14.72,7.36,21.9904375797459,14.6304375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.75615010103814,1.75615010103814,1.6316082696173,2.12,"0464"
"19461","RIKO_01",14M 0S,14.5,7.36,21.7704375797459,14.6304375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.81026116857713,1.81026116857713,1.67821478950475,1.9,"0464"
"19462","RIKO_01",15M 0S,14.28,7.36,21.5504375797459,14.6304375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.86781282422553,1.86781282422553,1.72756221197654,1.68,"0464"
"19463","RIKO_01",16M 0S,14.05,7.36,21.3204375797459,14.6304375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.93202761489398,1.93202761489397,1.78235407505915,1.46,"0464"
"19464","RIKO_01",17M 0S,13.83,7.36,21.1004375797459,14.6304375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,2.99772252606502,1.99772252606502,1.83811763861412,1.23,"0464"
"19465","RIKO_01",18M 0S,13.61,7.36,20.8804375797459,14.6304375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.06804235898251,2.06804235898251,1.89748318538356,1.01,"0464"
"19466","RIKO_01",19M 0S,13.39,7.36,20.6604375797459,14.6304375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.14349332398685,2.14349332398685,1.96081136208821,0.79,"0464"
"19467","RIKO_01",20M 0S,13.17,7.36,20.4404375797459,14.6304375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.22465830355261,2.22465830355261,2.02851262388737,0.57,"0464"
"19468","RIKO_02",0S,16.77,7.53,24.0404375797459,14.8004375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.41462321552872,1.4157042966098,1.33464528776676,5,"0464"
"19469","RIKO_02",1M 0S,16.55,7.53,23.8204375797459,14.8004375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.4518031866564,1.4518031866564,1.36668192029902,4.78,"0464"
"19470","RIKO_02",2M 0S,16.33,7.53,23.6004375797459,14.8004375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48809826632281,1.48809826632281,1.39879862994359,4.56,"0464"
"19471","RIKO_02",3M 0S,16.11,7.53,23.3804375797459,14.8004375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.52625463212595,1.52625463212595,1.43246113597211,4.34,"0464"
"19472","RIKO_02",4M 0S,15.89,7.53,23.1604375797459,14.8004375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.56641922770822,1.56641922770822,1.46778379045363,4.11,"0464"
"19473","RIKO_02",5M 0S,15.66,7.53,22.9304375797459,14.8004375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.60752638128264,1.60875488251114,1.50489250971849,3.89,"0464"
"19474","RIKO_02",6M 0S,15.44,7.53,22.7104375797459,14.8004375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.65217989187382,1.65344251813645,1.54392627412212,3.67,"0464"
"19475","RIKO_02",7M 0S,15.22,7.53,22.4904375797459,14.8004375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.69938503164165,1.70068373294035,1.58503886742846,3.45,"0464"
"19476","RIKO_02",8M 0S,15,7.53,22.2704375797459,14.8004375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.75304748910853,1.75304748910853,1.63042834523746,3.23,"0464"
"19477","RIKO_02",9M 0S,14.78,7.53,22.0504375797459,14.8004375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.80624341291596,1.80624341291596,1.67634535635256,3.01,"0464"
"19478","RIKO_02",10M 0S,14.56,7.53,21.8304375797459,14.8004375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.86276881132869,1.86276881132869,1.72492359413653,2.78,"0464"
"19479","RIKO_02",11M 0S,14.34,7.53,21.6104375797459,14.8004375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.92294636470495,1.92294636470495,1.77640131939543,2.56,"0464"
"19480","RIKO_02",12M 0S,14.11,7.53,21.3804375797459,14.8004375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.98562439205473,1.98714184273759,1.83104610998595,2.34,"0464"
"19481","RIKO_02",13M 0S,13.89,7.53,21.1604375797459,14.8004375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.05420168659979,2.05577154531251,1.88915951311108,2.12,"0464"
"19482","RIKO_02",14M 0S,13.67,7.53,20.9404375797459,14.8004375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.13277927420858,2.13277927420858,1.95399389661075,1.9,"0464"
"19483","RIKO_02",15M 0S,13.45,7.53,20.7204375797459,14.8004375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.21203796345282,2.21203796345282,2.0203148335983,1.68,"0464"
"19484","RIKO_02",16M 0S,13.23,7.53,20.5004375797459,14.8004375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.29741486730538,2.29741486730538,2.09129597050077,1.46,"0464"
"19485","RIKO_02",17M 0S,13.01,7.53,20.2804375797459,14.8004375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.38964685102932,2.38964685102932,2.16744638324811,1.23,"0464"
"19486","RIKO_02",18M 0S,12.78,7.53,20.0504375797459,14.8004375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.48769291704196,2.48959405772637,2.24935209772963,1.01,"0464"
"19487","RIKO_02",19M 0S,12.56,7.53,19.8304375797459,14.8004375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.5962826872303,2.59826681421442,2.33769120012365,0.79,"0464"
"19488","RIKO_02",20M 0S,12.34,7.53,19.6104375797459,14.8004375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,3.72250826271116,2.72250826271116,2.43778233676327,0.57,"0464"
"19489","RIKO_01",0S,17.6,7.3,24.8704375797459,14.5704375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.24905482947968,1.24905482947968,1.18445117259681,5,"0465"
"19490","RIKO_01",1M 0S,17.38,7.3,24.6504375797459,14.5704375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.27631594678975,1.27631594678975,1.20893757553082,4.78,"0465"
"19491","RIKO_01",2M 0S,17.16,7.3,24.4304375797459,14.5704375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.30479358454774,1.30479358454774,1.23445777525646,4.56,"0465"
"19492","RIKO_01",3M 0S,16.93,7.3,24.2004375797459,14.5704375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.33595687888273,1.33595687888273,1.26231599981112,4.34,"0465"
"19493","RIKO_01",4M 0S,16.71,7.3,23.9804375797459,14.5704375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.36719072727319,1.36719072727319,1.29016550387398,4.11,"0465"
"19494","RIKO_01",5M 0S,16.49,7.3,23.7604375797459,14.5704375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.39991999386732,1.39991999386732,1.31927157484929,3.89,"0465"
"19495","RIKO_01",6M 0S,16.27,7.3,23.5404375797459,14.5704375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.43425470943597,1.43425470943597,1.34972121987912,3.67,"0465"
"19496","RIKO_01",7M 0S,16.05,7.3,23.3204375797459,14.5704375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.47031597070179,1.47031597070179,1.38160966861176,3.45,"0465"
"19497","RIKO_01",8M 0S,15.83,7.3,23.1004375797459,14.5704375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.50823736736702,1.50823736736702,1.41504136802816,3.23,"0465"
"19498","RIKO_01",9M 0S,15.6,7.3,22.8704375797459,14.5704375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.54696326638275,1.54816663581717,1.4501311252847,3.01,"0465"
"19499","RIKO_01",10M 0S,15.38,7.3,22.6504375797459,14.5704375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.5922357355991,1.5922357355991,1.48872613870807,2.78,"0465"
"19500","RIKO_01",11M 0S,15.16,7.3,22.4304375797459,14.5704375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.63680213023418,1.63680213023418,1.52761568493854,2.56,"0465"
"19501","RIKO_01",12M 0S,14.94,7.3,22.2104375797459,14.5704375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.6839351758692,1.6839351758692,1.56859153084424,2.34,"0465"
"19502","RIKO_01",13M 0S,14.72,7.3,21.9904375797459,14.5704375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.7338631729974,1.7338631729974,1.61182618874139,2.12,"0465"
"19503","RIKO_01",14M 0S,14.5,7.3,21.7704375797459,14.5704375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.78684232550565,1.78684232550565,1.65751172967665,1.9,"0465"
"19504","RIKO_01",15M 0S,14.28,7.3,21.5504375797459,14.5704375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.84316113805741,1.84316113805741,1.70586263614402,1.68,"0465"
"19505","RIKO_01",16M 0S,14.05,7.3,21.3204375797459,14.5704375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.90596514720603,1.90596514720603,1.75952229909527,1.46,"0465"
"19506","RIKO_01",17M 0S,13.83,7.3,21.1004375797459,14.5704375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.97017836809199,1.97017836809199,1.81410579390856,1.23,"0465"
"19507","RIKO_01",18M 0S,13.61,7.3,20.8804375797459,14.5704375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.03886921452309,2.03886921452309,1.87218426214675,1.01,"0465"
"19508","RIKO_01",19M 0S,13.39,7.3,20.6604375797459,14.5704375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.11252294641062,2.11252294641062,1.9341044797969,0.79,"0465"
"19509","RIKO_01",20M 0S,13.17,7.3,20.4404375797459,14.5704375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.19169757131869,2.19169757131869,2.00026066884085,0.57,"0465"
"19510","RIKO_02",0S,16.77,7.47,24.0404375797459,14.7404375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.39906173401082,1.40013584786688,1.32045549450101,5,"0465"
"19511","RIKO_02",1M 0S,16.55,7.47,23.8204375797459,14.7404375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.43560184401329,1.43560184401329,1.35195427584542,4.78,"0465"
"19512","RIKO_02",2M 0S,16.33,7.47,23.6004375797459,14.7404375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.47124884239737,1.47124884239737,1.38352256718341,4.56,"0465"
"19513","RIKO_02",3M 0S,16.11,7.47,23.3804375797459,14.7404375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.50871119718064,1.50871119718064,1.41660035200239,4.34,"0465"
"19514","RIKO_02",4M 0S,15.89,7.47,23.1604375797459,14.7404375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.54813120470792,1.54813120470792,1.45129855086987,4.11,"0465"
"19515","RIKO_02",5M 0S,15.66,7.47,22.9304375797459,14.7404375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58844691995618,1.5896664321513,1.48773922477715,3.89,"0465"
"19516","RIKO_02",6M 0S,15.44,7.47,22.7104375797459,14.7404375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.63223868967928,1.63349182251136,1.52605700978716,3.67,"0465"
"19517","RIKO_02",7M 0S,15.22,7.47,22.4904375797459,14.7404375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67851349789184,1.67980215768566,1.56640077924558,3.45,"0465"
"19518","RIKO_02",8M 0S,15,7.47,22.2704375797459,14.7404375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.73111085572918,1.73111085572918,1.61092393138258,3.23,"0465"
"19519","RIKO_02",9M 0S,14.78,7.47,22.0504375797459,14.7404375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.78320995125044,1.78320995125044,1.65594584899848,3.01,"0465"
"19520","RIKO_02",10M 0S,14.56,7.47,21.8304375797459,14.7404375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.8385422769592,1.8385422769592,1.70355665538007,2.78,"0465"
"19521","RIKO_02",11M 0S,14.34,7.47,21.6104375797459,14.7404375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.897418448856,1.897418448856,1.75398626359616,2.56,"0465"
"19522","RIKO_02",12M 0S,14.11,7.47,21.3804375797459,14.7404375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.95868642761514,1.96019018701364,1.8074926412465,2.34,"0465"
"19523","RIKO_02",13M 0S,13.89,7.47,21.1604375797459,14.7404375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.02570213742468,2.02725734737802,1.86436622420509,2.12,"0465"
"19524","RIKO_02",14M 0S,13.67,7.47,20.9404375797459,14.7404375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.10246205542592,2.10246205542592,1.92778197245294,1.9,"0465"
"19525","RIKO_02",15M 0S,13.45,7.47,20.7204375797459,14.7404375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.17981015779945,2.17981015779945,1.9926131224794,1.68,"0465"
"19526","RIKO_02",16M 0S,13.23,7.47,20.5004375797459,14.7404375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.26306679577095,2.26306679577095,2.06195655266178,1.46,"0465"
"19527","RIKO_02",17M 0S,13.01,7.47,20.2804375797459,14.7404375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.35293587430337,2.35293587430337,2.1363003333709,1.23,"0465"
"19528","RIKO_02",18M 0S,12.78,7.47,20.0504375797459,14.7404375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.44835803451893,2.45023773376705,2.2162055572425,1.01,"0465"
"19529","RIKO_02",19M 0S,12.56,7.47,19.8304375797459,14.7404375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.55397347914523,2.55593426345896,2.30232052628659,0.79,"0465"
"19530","RIKO_02",20M 0S,12.34,7.47,19.6104375797459,14.7404375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.66911162779522,2.67116080812309,2.3953983803221,0.57,"0465"
"19531","RIKO_01",0S,17.6,7.43,24.8704375797459,14.7004375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.27780380960085,1.27780380960085,1.2109126058034,5,"0466"
"19532","RIKO_01",1M 0S,17.38,7.43,24.6504375797459,14.7004375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.30605675815484,1.30605675815484,1.23625564154544,4.78,"0466"
"19533","RIKO_01",2M 0S,17.16,7.43,24.4304375797459,14.7004375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.33558733233717,1.33558733233717,1.26268215560347,4.56,"0466"
"19534","RIKO_01",3M 0S,16.93,7.43,24.2004375797459,14.7004375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.36543267546169,1.36648420017252,1.29026314780951,4.34,"0466"
"19535","RIKO_01",4M 0S,16.71,7.43,23.9804375797459,14.7004375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.39776800254475,1.39884442880955,1.31907595997268,4.11,"0466"
"19536","RIKO_01",5M 0S,16.49,7.43,23.7604375797459,14.7004375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.43167196732532,1.43277450315774,1.34920500016526,3.89,"0466"
"19537","RIKO_01",6M 0S,16.27,7.43,23.5404375797459,14.7004375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.47005257281003,1.47005257281003,1.38221116336608,3.67,"0466"
"19538","RIKO_01",7M 0S,16.05,7.43,23.3204375797459,14.7004375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.5075713159676,1.5075713159676,1.41532957715724,3.45,"0466"
"19539","RIKO_01",8M 0S,15.83,7.43,23.1004375797459,14.7004375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.54705532662389,1.54705532662389,1.45007401604177,3.23,"0466"
"19540","RIKO_01",9M 0S,15.6,7.43,22.8704375797459,14.7004375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.58744067770669,1.58866317159422,1.4865672438998,3.01,"0466"
"19541","RIKO_01",10M 0S,15.38,7.43,22.6504375797459,14.7004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.63131466628652,1.63257094769355,1.52494470177939,2.78,"0466"
"19542","RIKO_01",11M 0S,15.16,7.43,22.4304375797459,14.7004375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.67768278341611,1.67897477308019,1.56535618764001,2.56,"0466"
"19543","RIKO_01",12M 0S,14.94,7.43,22.2104375797459,14.7004375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.73039477278837,1.73039477278837,1.60995989274534,2.34,"0466"
"19544","RIKO_01",13M 0S,14.72,7.43,21.9904375797459,14.7004375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.78261519117156,1.78261519117156,1.65506947820434,2.12,"0466"
"19545","RIKO_01",14M 0S,14.5,7.43,21.7704375797459,14.7004375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.83808553658284,1.83808553658284,1.7027797912739,1.9,"0466"
"19546","RIKO_01",15M 0S,14.28,7.43,21.5504375797459,14.7004375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.89711894067747,1.89711894067747,1.75332241963748,1.68,"0466"
"19547","RIKO_01",16M 0S,14.05,7.43,21.3204375797459,14.7004375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.9585618014541,1.96007009708004,1.80695728843632,1.46,"0466"
"19548","RIKO_01",17M 0S,13.83,7.43,21.1004375797459,14.7004375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.0257823313012,2.0273423937037,1.86397713131425,1.23,"0466"
"19549","RIKO_01",18M 0S,13.61,7.43,20.8804375797459,14.7004375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.09778105713097,2.09939656601627,1.92471283556778,1.01,"0466"
"19550","RIKO_01",19M 0S,13.39,7.43,20.6604375797459,14.7004375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.18041354759072,2.18041354759072,1.99259046957922,0.79,"0466"
"19551","RIKO_01",20M 0S,13.17,7.43,20.4404375797459,14.7004375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.26398340481545,2.26398340481545,2.06215318413466,0.57,"0466"
"19552","RIKO_02",0S,16.77,7.59,24.0404375797459,14.8604375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.43303537512426,1.43303537512426,1.35039445765918,5,"0466"
"19553","RIKO_02",1M 0S,16.55,7.59,23.8204375797459,14.8604375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46822151156704,1.46822151156704,1.38159517235116,4.78,"0466"
"19554","RIKO_02",2M 0S,16.33,7.59,23.6004375797459,14.8604375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.50517903245317,1.50517903245317,1.41427176517322,4.56,"0466"
"19555","RIKO_02",3M 0S,16.11,7.59,23.3804375797459,14.8604375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.54404515770431,1.54404515770431,1.44853149241815,4.34,"0466"
"19556","RIKO_02",4M 0S,15.89,7.59,23.1604375797459,14.8604375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.58808983638609,1.58688356376848,1.4861693136278,4.11,"0466"
"19557","RIKO_02",5M 0S,15.66,7.59,22.9304375797459,14.8604375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.630144330067,1.630144330067,1.52404756300186,3.89,"0466"
"19558","RIKO_02",6M 0S,15.44,7.59,22.7104375797459,14.8604375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.6758299036485,1.6758299036485,1.56390712926871,3.67,"0466"
"19559","RIKO_02",7M 0S,15.22,7.59,22.4904375797459,14.8604375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.72415003193194,1.72415003193194,1.60590764402251,3.45,"0466"
"19560","RIKO_02",8M 0S,15,7.59,22.2704375797459,14.8604375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.77533937161143,1.77533937161143,1.65022636046196,3.23,"0466"
"19561","RIKO_02",9M 0S,14.78,7.59,22.0504375797459,14.8604375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.82966129953278,1.82966129953278,1.6970606539424,3.01,"0466"
"19562","RIKO_02",10M 0S,14.56,7.59,21.8304375797459,14.8604375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.89156102638516,1.89012424477596,1.74895305432688,2.78,"0466"
"19563","RIKO_02",11M 0S,14.34,7.59,21.6104375797459,14.8604375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.9533033744274,1.95181969490218,1.80164827790239,2.56,"0466"
"19564","RIKO_02",12M 0S,14.11,7.59,21.3804375797459,14.8604375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.01767864166268,2.01767864166268,1.85761751623832,2.34,"0466"
"19565","RIKO_02",13M 0S,13.89,7.59,21.1604375797459,14.8604375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.08813726089535,2.08813726089535,1.91717567965028,2.12,"0466"
"19566","RIKO_02",14M 0S,13.67,7.59,20.9404375797459,14.8604375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.16369485915143,2.16369485915143,1.98067940228245,1.9,"0466"
"19567","RIKO_02",15M 0S,13.45,7.59,20.7204375797459,14.8604375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.24492572417077,2.24492572417077,2.04853418905287,1.68,"0466"
"19568","RIKO_02",16M 0S,13.23,7.59,20.5004375797459,14.8604375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.33249374887246,2.33249374887246,2.12120308376642,1.46,"0466"
"19569","RIKO_02",17M 0S,13.01,7.59,20.2804375797459,14.8604375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.43350549790031,2.43165706906482,2.2028999242978,1.23,"0466"
"19570","RIKO_02",18M 0S,12.78,7.59,20.0504375797459,14.8604375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.53473309126025,2.53473309126025,2.28715850100603,1.01,"0466"
"19571","RIKO_02",19M 0S,12.56,7.59,19.8304375797459,14.8604375797459,4.97,3.32,2610,13327.9947729585,8.84665771519814,3.64693455606453,2.64693455606453,2.37811902163409,0.79,"0466"
"19572","RIKO_02",20M 0S,12.34,7.59,19.6104375797459,14.8604375797459,4.75,3.32,2610,13633.1496920673,8.45505516040064,3.76952941971383,2.76952941971383,2.47661421480703,0.57,"0466"
"19573","RIKO_01",0S,17.6,7.44,24.8704375797459,14.7104375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.28004574248432,1.28004574248432,1.21297467917258,5,"0467"
"19574","RIKO_01",1M 0S,17.38,7.44,24.6504375797459,14.7104375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.30837673477271,1.30837673477271,1.23838504498154,4.78,"0467"
"19575","RIKO_01",2M 0S,17.16,7.44,24.4304375797459,14.7104375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.33799019996303,1.33799019996303,1.26488282421861,4.56,"0467"
"19576","RIKO_01",3M 0S,16.93,7.44,24.2004375797459,14.7104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.37041778120555,1.37041778120555,1.2938252246531,4.34,"0467"
"19577","RIKO_01",4M 0S,16.71,7.44,23.9804375797459,14.7104375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.40294118054376,1.40294118054376,1.32277635472007,4.11,"0467"
"19578","RIKO_01",5M 0S,16.49,7.44,23.7604375797459,14.7104375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.4370458280266,1.4370458280266,1.35305278338512,3.89,"0467"
"19579","RIKO_01",6M 0S,16.27,7.44,23.5404375797459,14.7104375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.47284991434209,1.47284991434209,1.38474764483185,3.67,"0467"
"19580","RIKO_01",7M 0S,16.05,7.44,23.3204375797459,14.7104375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.5104837100628,1.5104837100628,1.41796300912712,3.45,"0467"
"19581","RIKO_01",8M 0S,15.83,7.44,23.1004375797459,14.7104375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.55009114942082,1.55009114942082,1.45281098026598,3.23,"0467"
"19582","RIKO_01",9M 0S,15.6,7.44,22.8704375797459,14.7104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.59378244407361,1.59378244407361,1.49112265354129,3.01,"0467"
"19583","RIKO_01",10M 0S,15.38,7.44,22.6504375797459,14.7104375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.63794266292704,1.63794266292704,1.52970827210561,2.78,"0467"
"19584","RIKO_01",11M 0S,15.16,7.44,22.4304375797459,14.7104375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.68461978544569,1.68461978544569,1.5703438899803,2.56,"0467"
"19585","RIKO_01",12M 0S,14.94,7.44,22.2104375797459,14.7104375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.73403529915209,1.73403529915209,1.61319733575662,2.34,"0467"
"19586","RIKO_01",13M 0S,14.72,7.44,21.9904375797459,14.7104375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.78643746478581,1.78643746478581,1.65845527161911,2.12,"0467"
"19587","RIKO_01",14M 0S,14.5,7.44,21.7704375797459,14.7104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.8421054877678,1.8421054877678,1.7063259114658,1.9,"0467"
"19588","RIKO_01",15M 0S,14.28,7.44,21.5504375797459,14.7104375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.90135449468431,1.90135449468431,1.75704222376473,1.68,"0467"
"19589","RIKO_01",16M 0S,14.05,7.44,21.3204375797459,14.7104375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.96751357695018,1.96751357695018,1.81339070596125,1.46,"0467"
"19590","RIKO_01",17M 0S,13.83,7.44,21.1004375797459,14.7104375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.03525269853532,2.03525269853532,1.87077818756392,1.23,"0467"
"19591","RIKO_01",18M 0S,13.61,7.44,20.8804375797459,14.7104375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.10782248681373,2.10782248681373,1.93191659968769,1.01,"0467"
"19592","RIKO_01",19M 0S,13.39,7.44,20.6604375797459,14.7104375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.18575878044381,2.18575878044381,1.99718611623096,0.79,"0467"
"19593","RIKO_01",20M 0S,13.17,7.44,20.4404375797459,14.7104375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.26967971093206,2.26967971093206,2.06702008400689,0.57,"0467"
"19594","RIKO_02",0S,16.77,7.61,24.0404375797459,14.8804375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.43568863071327,1.43677914325417,1.353837188185,5,"0467"
"19595","RIKO_02",1M 0S,16.55,7.61,23.8204375797459,14.8804375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.47374325991507,1.47374325991507,1.38660811022453,4.78,"0467"
"19596","RIKO_02",2M 0S,16.33,7.61,23.6004375797459,14.8804375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.5109248559221,1.5109248559221,1.41947393135439,4.56,"0467"
"19597","RIKO_02",3M 0S,16.11,7.61,23.3804375797459,14.8804375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55003114631067,1.55003114631067,1.45393556906949,4.34,"0467"
"19598","RIKO_02",4M 0S,15.89,7.61,23.1604375797459,14.8804375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.59121554874888,1.59121554874888,1.49011214387137,4.11,"0467"
"19599","RIKO_02",5M 0S,15.66,7.61,22.9304375797459,14.8804375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.63340753643185,1.63464823122093,1.52813493452474,3.89,"0467"
"19600","RIKO_02",6M 0S,15.44,7.61,22.7104375797459,14.8804375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.67924295199499,1.68051846219907,1.56814896987095,3.67,"0467"
"19601","RIKO_02",7M 0S,15.22,7.61,22.4904375797459,14.8804375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.73130942754805,1.73130942754805,1.61228545436885,3.45,"0467"
"19602","RIKO_02",8M 0S,15,7.61,22.2704375797459,14.8804375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.78285043892296,1.78285043892296,1.65689209232384,3.23,"0467"
"19603","RIKO_02",9M 0S,14.78,7.61,22.0504375797459,14.8804375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.837554357551,1.837554357551,1.70403719942036,3.01,"0467"
"19604","RIKO_02",10M 0S,14.56,7.61,21.8304375797459,14.8804375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.89572154584758,1.89572154584758,1.75394381021099,2.78,"0467"
"19605","RIKO_02",11M 0S,14.34,7.61,21.6104375797459,14.8804375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.95769164095701,1.95769164095701,1.80686187586223,2.56,"0467"
"19606","RIKO_02",12M 0S,14.11,7.61,21.3804375797459,14.8804375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.02231409272514,2.02385019103544,1.86307245096693,2.34,"0467"
"19607","RIKO_02",13M 0S,13.89,7.61,21.1604375797459,14.8804375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.09304685908437,2.09463668420361,1.92289268694725,2.12,"0467"
"19608","RIKO_02",14M 0S,13.67,7.61,20.9404375797459,14.8804375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.17413609631035,2.17413609631035,1.98968203619955,1.9,"0467"
"19609","RIKO_02",15M 0S,13.45,7.61,20.7204375797459,14.8804375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.25603848350012,2.25603848350012,2.05805818856709,1.68,"0467"
"19610","RIKO_02",16M 0S,13.23,7.61,20.5004375797459,14.8804375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.34435315723144,2.34435315723144,2.1313011331013,1.46,"0467"
"19611","RIKO_02",17M 0S,13.01,7.61,20.2804375797459,14.8804375797459,5.4,3.32,2610,12786.3364573282,9.61206270866599,3.43986384141494,2.43986384141494,2.20994964769062,1.23,"0467"
"19612","RIKO_02",18M 0S,12.78,7.61,20.0504375797459,14.8804375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,3.54155690031674,2.54348740224724,2.29462508450859,1.01,"0467"
"19613","RIKO_02",19M 0S,12.56,7.61,19.8304375797459,14.8804375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,3.65428724670175,2.65630337573401,2.386047819688,0.79,"0467"
"19614","RIKO_02",20M 0S,12.34,7.61,19.6104375797459,14.8804375797459,4.73,3.32,2610,13661.9420149351,8.41945492814632,3.78546823332784,2.78546823332784,2.48975385764729,0.57,"0467"
"19615","RIKO_01",0S,17.6,7.46,24.8704375797459,14.7304375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.2845428741263,1.2845428741263,1.21711038700071,5,"0468"
"19616","RIKO_01",1M 0S,17.38,7.46,24.6504375797459,14.7304375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31303072012507,1.31303072012507,1.2426560410081,4.78,"0468"
"19617","RIKO_01",2M 0S,17.16,7.46,24.4304375797459,14.7304375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.34281079831347,1.34281079831347,1.26929702860601,4.56,"0468"
"19618","RIKO_01",3M 0S,16.93,7.46,24.2004375797459,14.7304375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.37542394336227,1.37542394336227,1.29839833531428,4.34,"0468"
"19619","RIKO_01",4M 0S,16.71,7.46,23.9804375797459,14.7304375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.40813672904224,1.40813672904224,1.32751101656472,4.11,"0468"
"19620","RIKO_01",5M 0S,16.49,7.46,23.7604375797459,14.7304375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44244349320495,1.44244349320495,1.35795917057793,3.89,"0468"
"19621","RIKO_01",6M 0S,16.27,7.46,23.5404375797459,14.7304375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.47846364854037,1.47846364854037,1.38983684679793,3.67,"0468"
"19622","RIKO_01",7M 0S,16.05,7.46,23.3204375797459,14.7304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.51632884093605,1.51632884093605,1.42324713808799,3.45,"0468"
"19623","RIKO_01",8M 0S,15.83,7.46,23.1004375797459,14.7304375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55618455718527,1.45830329447786,3.23,"0468"
"19624","RIKO_01",9M 0S,15.6,7.46,22.8704375797459,14.7304375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.59696499921972,1.59819199308475,1.49513000566464,3.01,"0468"
"19625","RIKO_01",10M 0S,15.38,7.46,22.6504375797459,14.7304375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.64460413429807,1.64460413429807,1.53567330319681,2.78,"0468"
"19626","RIKO_01",11M 0S,15.16,7.46,22.4304375797459,14.7304375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.69159282384944,1.69159282384944,1.5765661314516,2.56,"0468"
"19627","RIKO_01",12M 0S,14.94,7.46,22.2104375797459,14.7304375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74134555396266,1.74134555396266,1.61969637641165,2.34,"0468"
"19628","RIKO_01",13M 0S,14.72,7.46,21.9904375797459,14.7304375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.79411360105244,1.79411360105244,1.66525283044468,2.12,"0468"
"19629","RIKO_01",14M 0S,14.5,7.46,21.7704375797459,14.7304375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.85017965108533,1.85017965108533,1.71344614092809,1.9,"0468"
"19630","RIKO_01",15M 0S,14.28,7.46,21.5504375797459,14.7304375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.90986286563646,1.90986286563647,1.76451206697906,1.68,"0468"
"19631","RIKO_01",16M 0S,14.05,7.46,21.3204375797459,14.7304375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.97651968795762,1.97651968795762,1.82125835615216,1.46,"0468"
"19632","RIKO_01",17M 0S,13.83,7.46,21.1004375797459,14.7304375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.0447825343235,2.0447825343235,1.87906111735455,1.23,"0468"
"19633","RIKO_01",18M 0S,13.61,7.46,20.8804375797459,14.7304375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.11792922660824,2.11792922660824,1.94065321038042,1.01,"0468"
"19634","RIKO_01",19M 0S,13.39,7.46,20.6604375797459,14.7304375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.19650332945037,2.19650332945037,2.0064198845106,0.79,"0468"
"19635","RIKO_01",20M 0S,13.17,7.46,20.4404375797459,14.7304375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.28113217927157,2.28113217927157,2.07680044363329,0.57,"0468"
"19636","RIKO_02",0S,16.77,7.63,24.0404375797459,14.9004375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.4410125402886,1.44210543646346,1.35868456688133,5,"0468"
"19637","RIKO_02",1M 0S,16.55,7.63,23.8204375797459,14.9004375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.47928976946645,1.47928976946645,1.39164219573231,4.78,"0468"
"19638","RIKO_02",2M 0S,16.33,7.63,23.6004375797459,14.9004375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.51669709697019,1.51669709697019,1.42469856474281,4.56,"0468"
"19639","RIKO_02",3M 0S,16.11,7.63,23.3804375797459,14.9004375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.55604537071235,1.55604537071235,1.45936355281979,4.34,"0468"
"19640","RIKO_02",4M 0S,15.89,7.63,23.1604375797459,14.9004375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.59748967840686,1.59748967840686,1.49575750833834,4.11,"0468"
"19641","RIKO_02",5M 0S,15.66,7.63,22.9304375797459,14.9004375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.63995830144785,1.64120208254237,1.53401309182252,3.89,"0468"
"19642","RIKO_02",6M 0S,15.44,7.63,22.7104375797459,14.9004375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.68609523575968,1.6873740081382,1.57427689175261,3.67,"0468"
"19643","RIKO_02",7M 0S,15.22,7.63,22.4904375797459,14.9004375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.73850655383935,1.73850655383935,1.61869455996273,3.45,"0468"
"19644","RIKO_02",8M 0S,15,7.63,22.2704375797459,14.9004375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.79040227186441,1.79040227186441,1.66359143943991,3.23,"0468"
"19645","RIKO_02",9M 0S,14.78,7.63,22.0504375797459,14.9004375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.84549157253716,1.84549157253716,1.71104993126637,3.01,"0468"
"19646","RIKO_02",10M 0S,14.56,7.63,21.8304375797459,14.9004375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.90407860658596,1.90407860658596,1.76129570423794,2.78,"0468"
"19647","RIKO_02",11M 0S,14.34,7.63,21.6104375797459,14.9004375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.96650741335927,1.96650741335927,1.81458173657893,2.56,"0468"
"19648","RIKO_02",12M 0S,14.11,7.63,21.3804375797459,14.9004375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.03162784955943,2.03316868160874,1.87119257590358,2.34,"0468"
"19649","RIKO_02",13M 0S,13.89,7.63,21.1604375797459,14.9004375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.10291303726327,2.10450793359501,1.93144942226287,2.12,"0468"
"19650","RIKO_02",14M 0S,13.67,7.63,20.9404375797459,14.9004375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.18464648073521,2.18464648073521,1.99873921670684,1.9,"0468"
"19651","RIKO_02",15M 0S,13.45,7.63,20.7204375797459,14.9004375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.26722761918225,2.26722761918225,2.06764188289054,1.68,"0468"
"19652","RIKO_02",16M 0S,13.23,7.63,20.5004375797459,14.9004375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.35629727565012,2.35629727565012,2.14146473509303,1.46,"0468"
"19653","RIKO_02",17M 0S,13.01,7.63,20.2804375797459,14.9004375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.45265143933842,2.45265143933842,2.2207542955809,1.23,"0468"
"19654","RIKO_02",18M 0S,12.78,7.63,20.0504375797459,14.9004375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.55528386504665,2.55722184954277,2.30614114060579,1.01,"0468"
"19655","RIKO_02",19M 0S,12.56,7.63,19.8304375797459,14.9004375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.66908193191107,2.67110622340905,2.39835670571948,0.79,"0468"
"19656","RIKO_02",20M 0S,12.34,7.63,19.6104375797459,14.9004375797459,4.71,3.32,2610,13690.917534261,8.383854695892,3.80154240841628,2.80154240841628,2.50299319818152,0.57,"0468"
"19657","RIKO_01",0S,17.6,7.4,24.8704375797459,14.6704375797459,10.2,3.32,2610,9303.42631380883,18.1561184497024,2.27110438663144,1.27110438663144,1.2047493789628,5,"0469"
"19658","RIKO_01",1M 0S,17.38,7.4,24.6504375797459,14.6704375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.29912472381169,1.29912472381169,1.22989167079355,4.78,"0469"
"19659","RIKO_01",2M 0S,17.16,7.4,24.4304375797459,14.6704375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.32977074293751,1.25732385978779,4.56,"0469"
"19660","RIKO_01",3M 0S,16.93,7.4,24.2004375797459,14.6704375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.36046849356146,1.36046849356146,1.28473338149924,4.34,"0469"
"19661","RIKO_01",4M 0S,16.71,7.4,23.9804375797459,14.6704375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.3926170508744,1.3926170508744,1.31336458484686,4.11,"0469"
"19662","RIKO_01",5M 0S,16.49,7.4,23.7604375797459,14.6704375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.42632175397587,1.42632175397587,1.34330100972724,3.89,"0469"
"19663","RIKO_01",6M 0S,16.27,7.4,23.5404375797459,14.6704375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.46169839274416,1.46169839274416,1.37463399042987,3.67,"0469"
"19664","RIKO_01",7M 0S,16.05,7.4,23.3204375797459,14.6704375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.49887453683707,1.49887453683707,1.40746358638225,3.45,"0469"
"19665","RIKO_01",8M 0S,15.83,7.4,23.1004375797459,14.6704375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.54100531397158,1.53981766551552,1.44350500769611,3.23,"0469"
"19666","RIKO_01",9M 0S,15.6,7.4,22.8704375797459,14.6704375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.58112984678545,1.58112984678545,1.479749993428,3.01,"0469"
"19667","RIKO_01",10M 0S,15.38,7.4,22.6504375797459,14.6704375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.6247198926868,1.6247198926868,1.51786201008551,2.78,"0469"
"19668","RIKO_01",11M 0S,15.16,7.4,22.4304375797459,14.6704375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.67078153912896,1.67078153912896,1.55798913155728,2.56,"0469"
"19669","RIKO_01",12M 0S,14.94,7.4,22.2104375797459,14.6704375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.71953113310885,1.71953113310885,1.60029551520932,2.34,"0469"
"19670","RIKO_01",13M 0S,14.72,7.4,21.9904375797459,14.6704375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.77121103055201,1.77121103055201,1.64496364652944,2.12,"0469"
"19671","RIKO_01",14M 0S,14.5,7.4,21.7704375797459,14.6704375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.83007965354594,1.82866921631039,1.69440847402574,1.9,"0469"
"19672","RIKO_01",15M 0S,14.28,7.4,21.5504375797459,14.6704375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88722922032616,1.74456727281489,1.68,"0469"
"19673","RIKO_01",16M 0S,14.05,7.4,21.3204375797459,14.6704375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.94966387122416,1.94966387122416,1.79778631863814,1.46,"0469"
"19674","RIKO_01",17M 0S,13.83,7.4,21.1004375797459,14.6704375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.01637087770462,2.01637087770462,1.85435448771481,1.23,"0469"
"19675","RIKO_01",18M 0S,13.61,7.4,20.8804375797459,14.6704375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.08780430654439,2.08780430654439,1.91459819595756,1.01,"0469"
"19676","RIKO_01",19M 0S,13.39,7.4,20.6604375797459,14.6704375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.16448493216038,2.16448493216038,1.97888770162191,0.79,"0469"
"19677","RIKO_01",20M 0S,13.17,7.4,20.4404375797459,14.6704375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.24701295383721,2.24701295383721,2.04764472188018,0.57,"0469"
"19678","RIKO_02",0S,16.77,7.57,24.0404375797459,14.8404375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.42774616778703,1.42774616778703,1.34557896076066,5,"0469"
"19679","RIKO_02",1M 0S,16.55,7.57,23.8204375797459,14.8404375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.46272435898003,1.46272435898003,1.37660324913322,4.78,"0469"
"19680","RIKO_02",2M 0S,16.33,7.57,23.6004375797459,14.8404375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.49945944562108,1.49945944562108,1.40909192158846,4.56,"0469"
"19681","RIKO_02",3M 0S,16.11,7.57,23.3804375797459,14.8404375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.5380872065153,1.5380872065153,1.44315116526763,4.34,"0469"
"19682","RIKO_02",4M 0S,15.89,7.57,23.1604375797459,14.8404375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.57875778168758,1.57875778168758,1.47889768823643,4.11,"0469"
"19683","RIKO_02",5M 0S,15.66,7.57,22.9304375797459,14.8404375797459,8.1,3.32,2610,10440,14.418094062999,2.62040305477046,1.62163762267169,1.51646005558424,3.89,"0469"
"19684","RIKO_02",6M 0S,15.44,7.57,22.7104375797459,14.8404375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.66902982765447,1.66902982765447,1.55782560710958,3.67,"0469"
"19685","RIKO_02",7M 0S,15.22,7.57,22.4904375797459,14.8404375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.71702807106414,1.71702807106414,1.59956090026298,3.45,"0469"
"19686","RIKO_02",8M 0S,15,7.57,22.2704375797459,14.8404375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.76786874073226,1.76786874073226,1.64359399148101,3.23,"0469"
"19687","RIKO_02",9M 0S,14.78,7.57,22.0504375797459,14.8404375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.82181203101813,1.82181203101813,1.69012001546557,3.01,"0469"
"19688","RIKO_02",10M 0S,14.56,7.57,21.8304375797459,14.8404375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,2.87915089322471,1.87915089322471,1.73935684569241,2.78,"0469"
"19689","RIKO_02",11M 0S,14.34,7.57,21.6104375797459,14.8404375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.94021635799715,1.94021635799715,1.79154850594322,2.56,"0469"
"19690","RIKO_02",12M 0S,14.11,7.57,21.3804375797459,14.8404375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.00845026661173,2.00845026661173,1.84956992296551,2.34,"0469"
"19691","RIKO_02",13M 0S,13.89,7.57,21.1604375797459,14.8404375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.07836467462669,2.07836467462669,1.9086977285739,2.12,"0469"
"19692","RIKO_02",14M 0S,13.67,7.57,20.9404375797459,14.8404375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.15332208912143,2.15332208912143,1.97173082367717,1.9,"0469"
"19693","RIKO_02",15M 0S,13.45,7.57,20.7204375797459,14.8404375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.23388856184366,2.23388856184366,2.03906932833996,1.68,"0469"
"19694","RIKO_02",16M 0S,13.23,7.57,20.5004375797459,14.8404375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.32071815258669,2.32071815258669,2.11116995492998,1.46,"0469"
"19695","RIKO_02",17M 0S,13.01,7.57,20.2804375797459,14.8404375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.41457072493395,2.41457072493395,2.18855638027221,1.23,"0469"
"19696","RIKO_02",18M 0S,12.78,7.57,20.0504375797459,14.8404375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.5144185332645,2.51633424207676,2.27183198579525,1.01,"0469"
"19697","RIKO_02",19M 0S,12.56,7.57,19.8304375797459,14.8404375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.63231758389593,2.63231758389593,2.36594955364486,0.79,"0469"
"19698","RIKO_02",20M 0S,12.34,7.57,19.6104375797459,14.8404375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,3.75372426491419,2.75372426491419,2.46357314773788,0.57,"0469"
"19699","RIKO_01",0S,17.6,9.12,24.8704375797459,16.3904375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.73175291788216,1.73175291788216,1.62415385721663,5,"0470"
"19700","RIKO_01",1M 0S,17.38,9.12,24.6504375797459,16.3904375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.77787708760783,1.77787708760783,1.66465739255614,4.78,"0470"
"19701","RIKO_01",2M 0S,17.16,9.12,24.4304375797459,16.3904375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.82652546562695,1.82652546562695,1.70723276957981,4.56,"0470"
"19702","RIKO_01",3M 0S,16.93,9.12,24.2004375797459,16.3904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.87663232015866,1.87791109253717,1.75204312943586,4.34,"0470"
"19703","RIKO_01",4M 0S,16.71,9.12,23.9804375797459,16.3904375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.93481748928072,1.93481748928072,1.80147640945209,4.11,"0470"
"19704","RIKO_01",5M 0S,16.49,9.12,23.7604375797459,16.3904375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.9925732352294,1.9925732352294,1.85144301293412,3.89,"0470"
"19705","RIKO_01",6M 0S,16.27,9.12,23.5404375797459,16.3904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,3.05388318092877,2.05388318092877,1.90426048422747,3.67,"0470"
"19706","RIKO_01",7M 0S,16.05,9.12,23.3204375797459,16.3904375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,3.11908582159317,2.11908582159317,1.96017997448945,3.45,"0470"
"19707","RIKO_01",8M 0S,15.83,9.12,23.1004375797459,16.3904375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.18856404525197,2.18856404525197,2.01948302806727,3.23,"0470"
"19708","RIKO_01",9M 0S,15.6,9.12,22.8704375797459,16.3904375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.26121182490612,2.26275265695542,2.08248632349132,3.01,"0470"
"19709","RIKO_01",10M 0S,15.38,9.12,22.6504375797459,16.3904375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.3405525906923,2.34214748702403,2.14954733049609,2.78,"0470"
"19710","RIKO_01",11M 0S,15.16,9.12,22.4304375797459,16.3904375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.43133522245707,2.43133522245707,2.2244354411292,2.56,"0470"
"19711","RIKO_01",12M 0S,14.94,9.12,22.2104375797459,16.3904375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.52324136488672,2.52324136488672,2.30111854784276,2.34,"0470"
"19712","RIKO_01",13M 0S,14.72,9.12,21.9904375797459,16.3904375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.62236870422155,2.62236870422155,2.38327742451454,2.12,"0470"
"19713","RIKO_01",14M 0S,14.5,9.12,21.7704375797459,16.3904375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.72960311220087,2.72960311220087,2.47152030632049,1.9,"0470"
"19714","RIKO_01",15M 0S,14.28,9.12,21.5504375797459,16.3904375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.84598153946525,2.84598153946525,2.5665489737384,1.68,"0470"
"19715","RIKO_01",16M 0S,14.05,9.12,21.3204375797459,16.3904375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.97070136510945,2.97272565660743,2.66917745550733,1.46,"0470"
"19716","RIKO_01",17M 0S,13.83,9.12,21.1004375797459,16.3904375797459,4.71,3.32,2610,13690.917534261,8.383854695892,4.11789060374537,3.11789060374537,2.7856294269914,1.23,"0470"
"19717","RIKO_01",18M 0S,13.61,9.12,20.8804375797459,16.3904375797459,4.49,3.32,2610,14022.3188306983,7.9922521410945,4.27066029925182,3.27066029925182,2.9069404826883,1.01,"0470"
"19718","RIKO_01",19M 0S,13.39,9.12,20.6604375797459,16.3904375797459,4.27,3.32,2610,14379.0128092189,7.600649586297,4.43917207111023,3.43917207111023,3.03929854567447,0.79,"0470"
"19719","RIKO_01",20M 0S,13.17,9.12,20.4404375797459,16.3904375797459,4.05,3.32,2610,14764.3895911751,7.20904703149949,4.6259912947261,3.6259912947261,3.18428456789014,0.57,"0470"
"19720","RIKO_02",0S,16.77,9.28,24.0404375797459,16.5504375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.98201131423774,1.98201131423774,1.84372135973792,5,"0470"
"19721","RIKO_02",1M 0S,16.55,9.28,23.8204375797459,16.5504375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,3.04198964836873,2.04198964836873,1.89551264722608,4.78,"0470"
"19722","RIKO_02",2M 0S,16.33,9.28,23.6004375797459,16.5504375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,3.11012283290351,2.10870237835805,1.95286330732478,4.56,"0470"
"19723","RIKO_02",3M 0S,16.11,9.28,23.3804375797459,16.5504375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,3.17819131138427,2.17672503572444,2.01106459586103,4.34,"0470"
