"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"19724","RIKO_02",4M 0S,15.89,9.28,23.1604375797459,16.5504375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.25079768843041,2.24928253691526,2.07284160392266,4.11,"0470"
"19725","RIKO_02",5M 0S,15.66,9.28,22.9304375797459,16.5504375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.32684400370544,2.32684400370544,2.13853429764189,3.89,"0470"
"19726","RIKO_02",6M 0S,15.44,9.28,22.7104375797459,16.5504375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.40994557526635,2.40994557526635,2.20852715064293,3.67,"0470"
"19727","RIKO_02",7M 0S,15.22,9.28,22.4904375797459,16.5504375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.49920281879473,2.49920281879473,2.28325667400067,3.45,"0470"
"19728","RIKO_02",8M 0S,15,9.28,22.2704375797459,16.5504375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.59532600413299,2.59532600413299,2.3632205284776,3.23,"0470"
"19729","RIKO_02",9M 0S,14.78,9.28,22.0504375797459,16.5504375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.70587700248464,2.70405550885987,2.45303533606626,3.01,"0470"
"19730","RIKO_02",10M 0S,14.56,9.28,21.8304375797459,16.5504375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.81883581473258,2.81693828152575,2.54557422989929,2.78,"0470"
"19731","RIKO_02",11M 0S,14.34,9.28,21.6104375797459,16.5504375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.94163658289915,2.93965638487935,2.64536875582616,2.56,"0470"
"19732","RIKO_02",12M 0S,14.11,9.28,21.3804375797459,16.5504375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,4.07355377715128,3.07355377715128,2.75330706296833,2.34,"0470"
"19733","RIKO_02",13M 0S,13.89,9.28,21.1604375797459,16.5504375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,4.22023096391338,3.22023096391338,2.87042842232361,2.12,"0470"
"19734","RIKO_02",14M 0S,13.67,9.28,20.9404375797459,16.5504375797459,4.39,3.32,2610,14181.1270519904,7.81425097982291,4.38160928101155,3.38160928101155,2.99795679723811,1.9,"0470"
"19735","RIKO_02",15M 0S,13.45,9.28,20.7204375797459,16.5504375797459,4.16,3.32,2610,14567.8795775025,7.40484830889825,4.5709771018367,3.56857325568286,3.1439881680609,1.68,"0470"
"19736","RIKO_02",16M 0S,13.23,9.28,20.5004375797459,16.5504375797459,3.94,3.32,2610,14969.0726852346,7.01324575410074,4.77037176234535,3.76783369127936,3.29763300021093,1.46,"0470"
"19737","RIKO_02",17M 0S,13.01,9.28,20.2804375797459,16.5504375797459,3.72,3.32,2610,15405.3488825651,6.62164319930324,4.99335073753782,3.99066256549481,3.46706647720513,1.23,"0470"
"19738","RIKO_02",18M 0S,12.78,9.28,20.0504375797459,16.5504375797459,3.5,3.32,2610,15882.1387548583,6.23004064450573,5.24150421246877,4.24150421246877,3.65485409236302,1.01,"0470"
"19739","RIKO_02",19M 0S,12.56,9.28,19.8304375797459,16.5504375797459,3.28,3.32,2610,16406.1276476274,5.83843808970823,5.52599534867094,4.52599534867094,3.86414898999987,0.79,"0470"
"19740","RIKO_02",20M 0S,12.34,9.28,19.6104375797459,16.5504375797459,3.06,3.32,2610,16985.6548472008,5.44683553491073,5.85139370707212,4.85139370707212,4.09887044495368,0.57,"0470"
"19741","RIKO_01",0S,17.6,9.13,24.8704375797459,16.4004375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.73497812793869,1.73497812793869,1.627059319666,5,"0471"
"19742","RIKO_01",1M 0S,17.38,9.13,24.6504375797459,16.4004375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.78461950772338,1.78340591549038,1.66957606566073,4.78,"0471"
"19743","RIKO_01",2M 0S,17.16,9.13,24.4304375797459,16.4004375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.83357415756118,1.83232727476817,1.71237675869685,4.56,"0471"
"19744","RIKO_01",3M 0S,16.93,9.13,24.2004375797459,16.4004375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.88400830046676,1.88400830046676,1.75742963646013,4.34,"0471"
"19745","RIKO_01",4M 0S,16.71,9.13,23.9804375797459,16.4004375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.93868928016368,1.93868928016368,1.80491726828405,4.11,"0471"
"19746","RIKO_01",5M 0S,16.49,9.13,23.7604375797459,16.4004375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.99663923147292,1.99663923147292,1.85504250438943,3.89,"0471"
"19747","RIKO_01",6M 0S,16.27,9.13,23.5404375797459,16.4004375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,3.05816032824099,2.05816032824099,1.90803137247918,3.67,"0471"
"19748","RIKO_01",7M 0S,16.05,9.13,23.3204375797459,16.4004375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.12359317104634,2.12359317104634,1.96413648537415,3.45,"0471"
"19749","RIKO_01",8M 0S,15.83,9.13,23.1004375797459,16.4004375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,3.19809637423628,2.19660160592537,2.02643160657794,3.23,"0471"
"19750","RIKO_01",9M 0S,15.6,9.13,22.8704375797459,16.4004375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.27129285063998,2.27129285063998,2.08983149398777,3.01,"0471"
"19751","RIKO_01",10M 0S,15.38,9.13,22.6504375797459,16.4004375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.35124235898251,2.35124235898251,2.15732662416351,2.78,"0471"
"19752","RIKO_01",11M 0S,15.16,9.13,22.4304375797459,16.4004375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.43702566229531,2.43702566229531,2.22932703118533,2.56,"0471"
"19753","RIKO_01",12M 0S,14.94,9.13,22.2104375797459,16.4004375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.52930546362146,2.52930546362146,2.30629937839445,2.34,"0471"
"19754","RIKO_01",13M 0S,14.72,9.13,21.9904375797459,16.4004375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.62884879134896,2.62884879134896,2.38877708425006,2.12,"0471"
"19755","RIKO_01",14M 0S,14.5,9.13,21.7704375797459,16.4004375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,3.74351954172401,2.74165387008222,2.48155618484761,1.9,"0471"
"19756","RIKO_01",15M 0S,14.28,9.13,21.5504375797459,16.4004375797459,5.14,3.32,2610,13105.7370037877,9.14925968935985,3.86094644817912,2.85900092288729,2.57730540908696,1.68,"0471"
"19757","RIKO_01",16M 0S,14.05,9.13,21.3204375797459,16.4004375797459,4.92,3.32,2610,13395.5471305516,8.75765713456235,3.98684242756925,2.98684242756925,2.68074001114086,1.46,"0471"
"19758","RIKO_01",17M 0S,13.83,9.13,21.1004375797459,16.4004375797459,4.7,3.32,2610,13705.4746011422,8.36605457976484,4.12665207311504,3.12665207311504,2.79282398718117,1.23,"0471"
"19759","RIKO_01",18M 0S,13.61,9.13,20.8804375797459,16.4004375797459,4.48,3.32,2610,14037.9600166325,7.97445202496734,4.28019302313408,3.28019302313408,2.9146895902773,1.01,"0471"
"19760","RIKO_01",19M 0S,13.39,9.13,20.6604375797459,16.4004375797459,4.26,3.32,2610,14395.8796922132,7.58284947016984,4.44959266282645,3.44959266282645,3.0476757149858,0.79,"0471"
"19761","RIKO_01",20M 0S,13.17,9.13,20.4404375797459,16.4004375797459,4.04,3.32,2610,14782.6510571422,7.19124691537233,4.63744176822789,3.63744176822789,3.19337729235407,0.57,"0471"
"19762","RIKO_02",0S,16.77,9.3,24.0404375797459,16.5704375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.98999528027319,1.98999528027319,1.8508025207555,5,"0471"
"19763","RIKO_02",1M 0S,16.55,9.3,23.8204375797459,16.5704375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,3.05038134395044,2.05038134395044,1.90292582943425,4.78,"0471"
"19764","RIKO_02",2M 0S,16.33,9.3,23.6004375797459,16.5704375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.11454690521205,2.11454690521205,1.95807006512363,4.56,"0471"
"19765","RIKO_02",3M 0S,16.11,9.3,23.3804375797459,16.5704375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.18285825897807,2.18285825897808,2.01650569276114,4.34,"0471"
"19766","RIKO_02",4M 0S,15.89,9.3,23.1604375797459,16.5704375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.25573061360253,2.25573061360253,2.07853645692598,4.11,"0471"
"19767","RIKO_02",5M 0S,15.66,9.3,22.9304375797459,16.5704375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.337305777302,2.337305777302,2.14760285489133,3.89,"0471"
"19768","RIKO_02",6M 0S,15.44,9.3,22.7104375797459,16.5704375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.42105288984376,2.42105288984376,2.21810227965666,3.67,"0471"
"19769","RIKO_02",7M 0S,15.22,9.3,22.4904375797459,16.5704375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.51102444993931,2.51102444993931,2.2933873774127,3.45,"0471"
"19770","RIKO_02",8M 0S,15,9.3,22.2704375797459,16.5704375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.60794118309486,2.60794118309486,2.37396256336854,3.23,"0471"
"19771","RIKO_02",9M 0S,14.78,9.3,22.0504375797459,16.5704375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.71263955175925,2.71263955175925,2.46040572186798,3.01,"0471"
"19772","RIKO_02",10M 0S,14.56,9.3,21.8304375797459,16.5704375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.82609595886705,2.82609595886705,2.55338208802936,2.78,"0471"
"19773","RIKO_02",11M 0S,14.34,9.3,21.6104375797459,16.5704375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.9494572904049,2.9494572904049,2.6536614004381,2.56,"0471"
"19774","RIKO_02",12M 0S,14.11,9.3,21.3804375797459,16.5704375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,4.09049163069453,3.09049163069453,2.76728119154331,2.34,"0471"
"19775","RIKO_02",13M 0S,13.89,9.3,21.1604375797459,16.5704375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,4.23861976985636,3.23861976985636,2.88545397791245,2.12,"0471"
"19776","RIKO_02",14M 0S,13.67,9.3,20.9404375797459,16.5704375797459,4.37,3.32,2610,14213.5410989691,7.77865074756859,4.40166241273242,3.40166241273242,3.01416978880333,1.9,"0471"
"19777","RIKO_02",15M 0S,13.45,9.3,20.7204375797459,16.5704375797459,4.15,3.32,2610,14585.4206790734,7.38704819277109,4.58199150449173,3.58199150449173,3.15490542817956,1.68,"0471"
"19778","RIKO_02",16M 0S,13.23,9.3,20.5004375797459,16.5704375797459,3.93,3.32,2610,14988.1052074611,6.99544563797358,4.78251011288567,3.78251011288567,3.30942702481851,1.46,"0471"
"19779","RIKO_02",17M 0S,13.01,9.3,20.2804375797459,16.5704375797459,3.71,3.32,2610,15426.0968365903,6.60384308317608,5.00680990394628,4.00680990394628,3.47986453433291,1.23,"0471"
"19780","RIKO_02",18M 0S,12.78,9.3,20.0504375797459,16.5704375797459,3.48,3.32,2610,15927.7117000528,6.19444041225142,5.27162779989675,4.27162779989675,3.67788769571539,1.01,"0471"
"19781","RIKO_02",19M 0S,12.56,9.3,19.8304375797459,16.5704375797459,3.26,3.32,2610,16456.3762420043,5.80283785745391,5.55989716062598,4.55989716062598,3.88960378363043,0.79,"0471"
"19782","RIKO_02",20M 0S,12.34,9.3,19.6104375797459,16.5704375797459,3.04,3.32,2610,17041.4371150842,5.41123530265641,5.88988971830286,4.88988971830286,4.12718339300595,0.57,"0471"
"19783","RIKO_01",0S,17.6,7.44,24.8704375797459,14.7104375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.28004574248432,1.28004574248432,1.21297467917258,5,"0472"
"19784","RIKO_01",1M 0S,17.38,7.44,24.6504375797459,14.7104375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.31070138405244,1.30969433470702,1.23956538176154,4.78,"0472"
"19785","RIKO_01",2M 0S,17.16,7.44,24.4304375797459,14.7104375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.3403980168528,1.3393681507354,1.26611423794577,4.56,"0472"
"19786","RIKO_01",3M 0S,16.93,7.44,24.2004375797459,14.7104375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.37041778120555,1.37041778120555,1.2938252246531,4.34,"0472"
"19787","RIKO_01",4M 0S,16.71,7.44,23.9804375797459,14.7104375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.40294118054376,1.40294118054376,1.32277635472007,4.11,"0472"
"19788","RIKO_01",5M 0S,16.49,7.44,23.7604375797459,14.7104375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.4370458280266,1.4370458280266,1.35305278338512,3.89,"0472"
"19789","RIKO_01",6M 0S,16.27,7.44,23.5404375797459,14.7104375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.47284991434209,1.47284991434209,1.38474764483185,3.67,"0472"
"19790","RIKO_01",7M 0S,16.05,7.44,23.3204375797459,14.7104375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.5104837100628,1.5104837100628,1.41796300912712,3.45,"0472"
"19791","RIKO_01",8M 0S,15.83,7.44,23.1004375797459,14.7104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.55313421761822,1.55194090019579,1.45443572242177,3.23,"0472"
"19792","RIKO_01",9M 0S,15.6,7.44,22.8704375797459,14.7104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.59378244407361,1.59378244407361,1.49112265354129,3.01,"0472"
"19793","RIKO_01",10M 0S,15.38,7.44,22.6504375797459,14.7104375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.63794266292704,1.63794266292704,1.52970827210561,2.78,"0472"
"19794","RIKO_01",11M 0S,15.16,7.44,22.4304375797459,14.7104375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.68461978544569,1.68461978544569,1.5703438899803,2.56,"0472"
"19795","RIKO_01",12M 0S,14.94,7.44,22.2104375797459,14.7104375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.73403529915209,1.73403529915209,1.61319733575662,2.34,"0472"
"19796","RIKO_01",13M 0S,14.72,7.44,21.9904375797459,14.7104375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.78643746478581,1.78643746478581,1.65845527161911,2.12,"0472"
"19797","RIKO_01",14M 0S,14.5,7.44,21.7704375797459,14.7104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.8461368430696,1.84471840335329,1.7085675983688,1.9,"0472"
"19798","RIKO_01",15M 0S,14.28,7.44,21.5504375797459,14.7104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.90560245148473,1.90413832264139,1.75941924103946,1.68,"0472"
"19799","RIKO_01",16M 0S,14.05,7.44,21.3204375797459,14.7104375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.96751357695018,1.96751357695018,1.81339070596125,1.46,"0472"
"19800","RIKO_01",17M 0S,13.83,7.44,21.1004375797459,14.7104375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.03525269853532,2.03525269853532,1.87077818756392,1.23,"0472"
"19801","RIKO_01",18M 0S,13.61,7.44,20.8804375797459,14.7104375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.10782248681373,2.10782248681373,1.93191659968769,1.01,"0472"
"19802","RIKO_01",19M 0S,13.39,7.44,20.6604375797459,14.7104375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.18575878044381,2.18575878044381,1.99718611623096,0.79,"0472"
"19803","RIKO_01",20M 0S,13.17,7.44,20.4404375797459,14.7104375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.26967971093206,2.26967971093206,2.06702008400689,0.57,"0472"
"19804","RIKO_02",0S,16.77,7.61,24.0404375797459,14.8804375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43834767943676,1.43834767943676,1.35522976776031,5,"0472"
"19805","RIKO_02",1M 0S,16.55,7.61,23.8204375797459,14.8804375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.47374325991507,1.47374325991507,1.38660811022453,4.78,"0472"
"19806","RIKO_02",2M 0S,16.33,7.61,23.6004375797459,14.8804375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.5109248559221,1.5109248559221,1.41947393135439,4.56,"0472"
"19807","RIKO_02",3M 0S,16.11,7.61,23.3804375797459,14.8804375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.55003114631067,1.55003114631067,1.45393556906949,4.34,"0472"
"19808","RIKO_02",4M 0S,15.89,7.61,23.1604375797459,14.8804375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.59121554874888,1.59121554874888,1.49011214387137,4.11,"0472"
"19809","RIKO_02",5M 0S,15.66,7.61,22.9304375797459,14.8804375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.63340753643185,1.63464823122093,1.52813493452474,3.89,"0472"
"19810","RIKO_02",6M 0S,15.44,7.61,22.7104375797459,14.8804375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.6826647182172,1.6826647182172,1.57001763937533,3.67,"0472"
"19811","RIKO_02",7M 0S,15.22,7.61,22.4904375797459,14.8804375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.73130942754805,1.73130942754805,1.61228545436885,3.45,"0472"
"19812","RIKO_02",8M 0S,15,7.61,22.2704375797459,14.8804375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.78285043892296,1.78285043892296,1.65689209232384,3.23,"0472"
"19813","RIKO_02",9M 0S,14.78,7.61,22.0504375797459,14.8804375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.837554357551,1.837554357551,1.70403719942036,3.01,"0472"
"19814","RIKO_02",10M 0S,14.56,7.61,21.8304375797459,14.8804375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.89572154584758,1.89572154584758,1.75394381021099,2.78,"0472"
"19815","RIKO_02",11M 0S,14.34,7.61,21.6104375797459,14.8804375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.95769164095701,1.95769164095701,1.80686187586223,2.56,"0472"
"19816","RIKO_02",12M 0S,14.11,7.61,21.3804375797459,14.8804375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.02696380671395,2.02696380671395,1.86571069335667,2.34,"0472"
"19817","RIKO_02",13M 0S,13.89,7.61,21.1604375797459,14.8804375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.09797209293642,2.09797209293642,1.92570319638719,2.12,"0472"
"19818","RIKO_02",14M 0S,13.67,7.61,20.9404375797459,14.8804375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.17413609631035,2.17413609631035,1.98968203619955,1.9,"0472"
"19819","RIKO_02",15M 0S,13.45,7.61,20.7204375797459,14.8804375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.25603848350012,2.25603848350012,2.05805818856709,1.68,"0472"
"19820","RIKO_02",16M 0S,13.23,7.61,20.5004375797459,14.8804375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.34435315723144,2.34435315723144,2.1313011331013,1.46,"0472"
"19821","RIKO_02",17M 0S,13.01,7.61,20.2804375797459,14.8804375797459,5.4,3.32,2610,12786.3364573282,9.61206270866599,3.43986384141494,2.43986384141494,2.20994964769062,1.23,"0472"
"19822","RIKO_02",18M 0S,12.78,7.61,20.0504375797459,14.8804375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,3.54155690031674,2.54348740224724,2.29462508450859,1.01,"0472"
"19823","RIKO_02",19M 0S,12.56,7.61,19.8304375797459,14.8804375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,3.66166964517994,2.66166964517994,2.39037680546239,0.79,"0472"
"19824","RIKO_02",20M 0S,12.34,7.61,19.6104375797459,14.8804375797459,4.73,3.32,2610,13661.9420149351,8.41945492814632,3.78546823332784,2.78546823332784,2.48975385764729,0.57,"0472"
"19825","RIKO_01",0S,17.6,7.46,24.8704375797459,14.7304375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.2845428741263,1.2845428741263,1.21711038700071,5,"0473"
"19826","RIKO_01",1M 0S,17.38,7.46,24.6504375797459,14.7304375797459,9.92,3.32,2610,9433.81101795985,17.657715198142,2.31303072012507,1.31303072012507,1.2426560410081,4.78,"0473"
"19827","RIKO_01",2M 0S,17.16,7.46,24.4304375797459,14.7304375797459,9.7,3.32,2610,9540.19256759548,17.2661126433445,2.34281079831347,1.34281079831347,1.26929702860601,4.56,"0473"
"19828","RIKO_01",3M 0S,16.93,7.46,24.2004375797459,14.7304375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.37291822190303,1.3739730742237,1.29710534093102,4.34,"0473"
"19829","RIKO_01",4M 0S,16.71,7.46,23.9804375797459,14.7304375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.40813672904224,1.40813672904224,1.32751101656472,4.11,"0473"
"19830","RIKO_01",5M 0S,16.49,7.46,23.7604375797459,14.7304375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.44244349320495,1.44244349320495,1.35795917057793,3.89,"0473"
"19831","RIKO_01",6M 0S,16.27,7.46,23.5404375797459,14.7304375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.47846364854037,1.47846364854037,1.38983684679793,3.67,"0473"
"19832","RIKO_01",7M 0S,16.05,7.46,23.3204375797459,14.7304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.51632884093605,1.51632884093605,1.42324713808799,3.45,"0473"
"19833","RIKO_01",8M 0S,15.83,7.46,23.1004375797459,14.7304375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.55618455718527,1.55618455718527,1.45830329447786,3.23,"0473"
"19834","RIKO_01",9M 0S,15.6,7.46,22.8704375797459,14.7304375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.59696499921972,1.59819199308475,1.49513000566464,3.01,"0473"
"19835","RIKO_01",10M 0S,15.38,7.46,22.6504375797459,14.7304375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.64460413429807,1.64460413429807,1.53567330319681,2.78,"0473"
"19836","RIKO_01",11M 0S,15.16,7.46,22.4304375797459,14.7304375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.69159282384944,1.69159282384944,1.5765661314516,2.56,"0473"
"19837","RIKO_01",12M 0S,14.94,7.46,22.2104375797459,14.7304375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.74134555396266,1.74134555396266,1.61969637641165,2.34,"0473"
"19838","RIKO_01",13M 0S,14.72,7.46,21.9904375797459,14.7304375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.79411360105244,1.79411360105244,1.66525283044468,2.12,"0473"
"19839","RIKO_01",14M 0S,14.5,7.46,21.7704375797459,14.7304375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.85017965108533,1.85017965108533,1.71344614092809,1.9,"0473"
"19840","RIKO_01",15M 0S,14.28,7.46,21.5504375797459,14.7304375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.90986286563646,1.90986286563647,1.76451206697906,1.68,"0473"
"19841","RIKO_01",16M 0S,14.05,7.46,21.3204375797459,14.7304375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,2.97200980964253,1.97352496115768,1.81871533643691,1.46,"0473"
"19842","RIKO_01",17M 0S,13.83,7.46,21.1004375797459,14.7304375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.0447825343235,2.0447825343235,1.87906111735455,1.23,"0473"
"19843","RIKO_01",18M 0S,13.61,7.46,20.8804375797459,14.7304375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.11792922660824,2.11792922660824,1.94065321038042,1.01,"0473"
"19844","RIKO_01",19M 0S,13.39,7.46,20.6604375797459,14.7304375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.19650332945037,2.19650332945037,2.0064198845106,0.79,"0473"
"19845","RIKO_01",20M 0S,13.17,7.46,20.4404375797459,14.7304375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.28113217927157,2.28113217927157,2.07680044363329,0.57,"0473"
"19846","RIKO_02",0S,16.77,7.62,24.0404375797459,14.8904375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.4410125402886,1.4410125402886,1.35765489101406,5,"0473"
"19847","RIKO_02",1M 0S,16.55,7.62,23.8204375797459,14.8904375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.47651340914229,1.47651340914229,1.38912250116915,4.78,"0473"
"19848","RIKO_02",2M 0S,16.33,7.62,23.6004375797459,14.8904375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.51669709697019,1.51554767168284,1.42361886032428,4.56,"0473"
"19849","RIKO_02",3M 0S,16.11,7.62,23.3804375797459,14.8904375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.55604537071235,1.55486612542933,1.45825757762249,4.34,"0473"
"19850","RIKO_02",4M 0S,15.89,7.62,23.1604375797459,14.8904375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.59748967840686,1.59627902465384,1.49462395206842,4.11,"0473"
"19851","RIKO_02",5M 0S,15.66,7.62,22.9304375797459,14.8904375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.63995830144785,1.63995830144785,1.53285054364966,3.89,"0473"
"19852","RIKO_02",6M 0S,15.44,7.62,22.7104375797459,14.8904375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.68609523575968,1.68609523575968,1.57308382975474,3.67,"0473"
"19853","RIKO_02",7M 0S,15.22,7.62,22.4904375797459,14.8904375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.7349032557422,1.7349032557422,1.615486080881,3.45,"0473"
"19854","RIKO_02",8M 0S,15,7.62,22.2704375797459,14.8904375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.79040227186441,1.78904541976129,1.66233069062452,3.23,"0473"
"19855","RIKO_02",9M 0S,14.78,7.62,22.0504375797459,14.8904375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.84549157253716,1.84409297113856,1.70975321614582,3.01,"0473"
"19856","RIKO_02",10M 0S,14.56,7.62,21.8304375797459,14.8904375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.90407860658596,1.90263560514296,1.75996091047786,2.78,"0473"
"19857","RIKO_02",11M 0S,14.34,7.62,21.6104375797459,14.8904375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.96650741335927,1.96501710039355,1.81320656012598,2.56,"0473"
"19858","RIKO_02",12M 0S,14.11,7.62,21.3804375797459,14.8904375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.03162784955943,2.03162784955943,1.86977449706071,2.34,"0473"
"19859","RIKO_02",13M 0S,13.89,7.62,21.1604375797459,14.8904375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.10291303726327,2.10291303726327,1.92998567791231,2.12,"0473"
"19860","RIKO_02",14M 0S,13.67,7.62,20.9404375797459,14.8904375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.17938260225466,2.17938260225466,1.99420377719232,1.9,"0473"
"19861","RIKO_02",15M 0S,13.45,7.62,20.7204375797459,14.8904375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.26722761918225,2.26550940612383,2.06607492540764,1.68,"0473"
"19862","RIKO_02",16M 0S,13.23,7.62,20.5004375797459,14.8904375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.35629727565012,2.35451156136441,2.13984183113718,1.46,"0473"
"19863","RIKO_02",17M 0S,13.01,7.62,20.2804375797459,14.8904375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.45265143933842,2.45079270327894,2.21907130222023,1.23,"0473"
"19864","RIKO_02",18M 0S,12.78,7.62,20.0504375797459,14.8904375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.55528386504665,2.55528386504665,2.30439343702771,1.01,"0473"
"19865","RIKO_02",19M 0S,12.56,7.62,19.8304375797459,14.8904375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.66908193191107,2.66908193191107,2.39653911679473,0.79,"0473"
"19866","RIKO_02",20M 0S,12.34,7.62,19.6104375797459,14.8904375797459,4.72,3.32,2610,13676.4067537828,8.40165481201916,3.79348829314421,2.79348829314421,2.49636099491869,0.57,"0473"
"19867","RIKO_01",0S,17.6,7.47,24.8704375797459,14.7404375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.28905778099216,1.28806963869967,1.22032540944527,5,"0474"
"19868","RIKO_01",1M 0S,17.38,7.47,24.6504375797459,14.7404375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.31770350945866,1.31669340844855,1.2459875079179,4.78,"0474"
"19869","RIKO_01",2M 0S,17.16,7.47,24.4304375797459,14.7404375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.34765131649181,1.34661825864057,1.27275208152635,4.56,"0474"
"19870","RIKO_01",3M 0S,16.93,7.47,24.2004375797459,14.7404375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.37793496232988,1.37793496232988,1.30069173539335,4.34,"0474"
"19871","RIKO_01",4M 0S,16.71,7.47,23.9804375797459,14.7404375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.41074293762345,1.41074293762345,1.32988559309198,4.11,"0474"
"19872","RIKO_01",5M 0S,16.49,7.47,23.7604375797459,14.7404375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.44515130195573,1.44515130195573,1.36042004497055,3.89,"0474"
"19873","RIKO_01",6M 0S,16.27,7.47,23.5404375797459,14.7404375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.48128008450462,1.48128008450462,1.39238960199038,3.67,"0474"
"19874","RIKO_01",7M 0S,16.05,7.47,23.3204375797459,14.7404375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.52220125363369,1.52103439249016,1.42745933805576,3.45,"0474"
"19875","RIKO_01",8M 0S,15.83,7.47,23.1004375797459,14.7404375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.56230715492703,1.56110955013661,1.46269815206818,3.23,"0474"
"19876","RIKO_01",9M 0S,15.6,7.47,22.8704375797459,14.7404375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.60335359700377,1.60335359700377,1.49972084153935,3.01,"0474"
"19877","RIKO_01",10M 0S,15.38,7.47,22.6504375797459,14.7404375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.6479475023566,1.6479475023566,1.53866638031478,2.78,"0474"
"19878","RIKO_01",11M 0S,15.16,7.47,22.4304375797459,14.7404375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.69509294455666,1.69509294455666,1.57968856289387,2.56,"0474"
"19879","RIKO_01",12M 0S,14.94,7.47,22.2104375797459,14.7404375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.74501536059447,1.74501536059447,1.62295803420295,2.34,"0474"
"19880","RIKO_01",13M 0S,14.72,7.47,21.9904375797459,14.7404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.8018321469117,1.80045093144208,1.67080348406644,2.12,"0474"
"19881","RIKO_01",14M 0S,14.5,7.47,21.7704375797459,14.7404375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.85829982103144,1.85687531960694,1.71928498623393,1.9,"0474"
"19882","RIKO_01",15M 0S,14.28,7.47,21.5504375797459,14.7404375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.91842128582951,1.91695069759422,1.77066413273915,1.68,"0474"
"19883","RIKO_01",16M 0S,14.05,7.47,21.3204375797459,14.7404375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,2.98104327410953,1.98104327410953,1.82520870577233,1.46,"0474"
"19884","RIKO_01",17M 0S,13.83,7.47,21.1004375797459,14.7404375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.04956992824539,2.04956992824539,1.8832205319238,1.23,"0474"
"19885","RIKO_01",18M 0S,13.61,7.47,20.8804375797459,14.7404375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.1230072872379,2.1230072872379,1.94504107006682,1.01,"0474"
"19886","RIKO_01",19M 0S,13.39,7.47,20.6604375797459,14.7404375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.20190282831768,2.20190282831768,2.01105813719782,0.79,"0474"
"19887","RIKO_01",20M 0S,13.17,7.47,20.4404375797459,14.7404375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.2926651570546,2.29090768781031,2.08504383875316,0.57,"0474"
"19888","RIKO_02",0S,16.77,7.64,24.0404375797459,14.9104375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.44635977476897,1.44635977476897,1.36252015098489,5,"0474"
"19889","RIKO_02",1M 0S,16.55,7.64,23.8204375797459,14.9104375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.4820723618003,1.4820723618003,1.39416721071215,4.78,"0474"
"19890","RIKO_02",2M 0S,16.33,7.64,23.6004375797459,14.9104375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.51959318108639,1.51959318108639,1.42731935217254,4.56,"0474"
"19891","RIKO_02",3M 0S,16.11,7.64,23.3804375797459,14.9104375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.55906313384188,1.55906313384188,1.46208655948817,4.34,"0474"
"19892","RIKO_02",4M 0S,15.89,7.64,23.1604375797459,14.9104375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.60063815074433,1.60063815074433,1.49858980047262,4.11,"0474"
"19893","RIKO_02",5M 0S,15.66,7.64,22.9304375797459,14.9104375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.64654173860857,1.64654173860857,1.53875338987919,3.89,"0474"
"19894","RIKO_02",6M 0S,15.44,7.64,22.7104375797459,14.9104375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.69298265944111,1.69298265944111,1.57923821194301,3.67,"0474"
"19895","RIKO_02",7M 0S,15.22,7.64,22.4904375797459,14.9104375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.74211935931935,1.74211935931935,1.62191092054832,3.45,"0474"
"19896","RIKO_02",8M 0S,15,7.64,22.2704375797459,14.9104375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.79419357929901,1.79419357929901,1.66695379828182,3.23,"0474"
"19897","RIKO_02",9M 0S,14.78,7.64,22.0504375797459,14.9104375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.84947685485164,1.84947685485164,1.71456995517302,3.01,"0474"
"19898","RIKO_02",10M 0S,14.56,7.64,21.8304375797459,14.9104375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.9082752519712,1.9082752519712,1.7649863908191,2.78,"0474"
"19899","RIKO_02",11M 0S,14.34,7.64,21.6104375797459,14.9104375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.97537589591042,1.97388112759951,1.82096520998867,2.56,"0474"
"19900","RIKO_02",12M 0S,14.11,7.64,21.3804375797459,14.9104375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.0409991875797,2.04099918757971,1.87793677957718,2.34,"0474"
"19901","RIKO_02",13M 0S,13.89,7.64,21.1604375797459,14.9104375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.11284235898251,2.11284235898251,1.93858836213971,2.12,"0474"
"19902","RIKO_02",14M 0S,13.67,7.64,20.9404375797459,14.9104375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.18992781818254,2.18992781818254,2.00328841708663,1.9,"0474"
"19903","RIKO_02",15M 0S,13.45,7.64,20.7204375797459,14.9104375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.27285107463695,2.27285107463695,2.07245629126702,1.68,"0474"
"19904","RIKO_02",16M 0S,13.23,7.64,20.5004375797459,14.9104375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.36230138526667,2.36230138526667,2.14657131813258,1.46,"0474"
"19905","RIKO_02",17M 0S,13.01,7.64,20.2804375797459,14.9104375797459,5.37,3.32,2610,12822.00273709,9.55866236028451,3.45908095784743,2.45908095784743,2.22618394173514,1.23,"0474"
"19906","RIKO_02",18M 0S,12.78,7.64,20.0504375797459,14.9104375797459,5.14,3.32,2610,13105.7370037877,9.14925968935985,3.5691176544048,2.5691176544048,2.31598415176144,1.01,"0474"
"19907","RIKO_02",19M 0S,12.56,7.64,19.8304375797459,14.9104375797459,4.92,3.32,2610,13395.5471305516,8.75765713456235,3.68399689911396,2.68399689911396,2.4089311879396,0.79,"0474"
"19908","RIKO_02",20M 0S,12.34,7.64,19.6104375797459,14.9104375797459,4.7,3.32,2610,13705.4746011422,8.36605457976484,3.8096307965193,2.8096307965193,2.50965061034897,0.57,"0474"
"19909","RIKO_01",0S,17.6,7.41,24.8704375797459,14.6804375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.27333314461636,1.27333314461636,1.20679996639126,5,"0475"
"19910","RIKO_01",1M 0S,17.38,7.41,24.6504375797459,14.6804375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.30143076666406,1.30143076666406,1.23200896595925,4.78,"0475"
"19911","RIKO_01",2M 0S,17.16,7.41,24.4304375797459,14.6804375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.33079638396315,1.33079638396315,1.25829362313983,4.56,"0475"
"19912","RIKO_01",3M 0S,16.93,7.41,24.2004375797459,14.6804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.36294797727318,1.36294797727318,1.28699957872726,4.34,"0475"
"19913","RIKO_01",4M 0S,16.71,7.41,23.9804375797459,14.6804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.39518975738072,1.39518975738072,1.3157103695634,4.11,"0475"
"19914","RIKO_01",5M 0S,16.49,7.41,23.7604375797459,14.6804375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.42899391449787,1.42899391449787,1.34573136759262,3.89,"0475"
"19915","RIKO_01",6M 0S,16.27,7.41,23.5404375797459,14.6804375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.46447683336802,1.46447683336802,1.37715435329106,3.67,"0475"
"19916","RIKO_01",7M 0S,16.05,7.41,23.3204375797459,14.6804375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.50176675273619,1.50176675273619,1.41007988442527,3.45,"0475"
"19917","RIKO_01",8M 0S,15.83,7.41,23.1004375797459,14.6804375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.54100531397158,1.54100531397158,1.44461837100665,3.23,"0475"
"19918","RIKO_01",9M 0S,15.6,7.41,22.8704375797459,14.6804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.58428140947994,1.58428140947994,1.48258341246024,3.01,"0475"
"19919","RIKO_01",10M 0S,15.38,7.41,22.6504375797459,14.6804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.62801314223848,1.62801314223848,1.52081316195839,2.78,"0475"
"19920","RIKO_01",11M 0S,15.16,7.41,22.4304375797459,14.6804375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67422770885686,1.67422770885686,1.56106667306586,2.56,"0475"
"19921","RIKO_01",12M 0S,14.94,7.41,22.2104375797459,14.6804375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.72314272823914,1.72314272823914,1.6035090121014,2.34,"0475"
"19922","RIKO_01",13M 0S,14.72,7.41,21.9904375797459,14.6804375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.77500201691391,1.77500201691391,1.64832369840208,2.12,"0475"
"19923","RIKO_01",14M 0S,14.5,7.41,21.7704375797459,14.6804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.83007965354594,1.83007965354594,1.69571535707635,1.9,"0475"
"19924","RIKO_01",15M 0S,14.28,7.41,21.5504375797459,14.6804375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.88868482440185,1.88868482440185,1.7459128429265,1.68,"0475"
"19925","RIKO_01",16M 0S,14.05,7.41,21.3204375797459,14.6804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.95410613609047,1.95410613609047,1.80167116494807,1.46,"0475"
"19926","RIKO_01",17M 0S,13.83,7.41,21.1004375797459,14.6804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.02106927471039,2.02106927471039,1.85844276996988,1.23,"0475"
"19927","RIKO_01",18M 0S,13.61,7.41,20.8804375797459,14.6804375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.09278463607108,2.09278463607108,1.91890858778282,1.01,"0475"
"19928","RIKO_01",19M 0S,13.39,7.41,20.6604375797459,14.6804375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.16977671298339,2.16977671298339,1.98344132660873,0.79,"0475"
"19929","RIKO_01",20M 0S,13.17,7.41,20.4404375797459,14.6804375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.25265012910429,2.25265012910429,2.05246557602319,0.57,"0475"
"19930","RIKO_02",0S,16.77,7.58,24.0404375797459,14.8504375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.42774616778703,1.42883312430877,1.34660336261858,5,"0475"
"19931","RIKO_02",1M 0S,16.55,7.58,23.8204375797459,14.8504375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.46546987108592,1.46546987108592,1.37909659217785,4.78,"0475"
"19932","RIKO_02",2M 0S,16.33,7.58,23.6004375797459,14.8504375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.50231597070179,1.50231597070179,1.41167906204593,4.56,"0475"
"19933","RIKO_02",3M 0S,16.11,7.58,23.3804375797459,14.8504375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.54106268975858,1.54106268975858,1.44583836995101,4.34,"0475"
"19934","RIKO_02",4M 0S,15.89,7.58,23.1604375797459,14.8504375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.58186097998083,1.58186097998083,1.48169182171579,4.11,"0475"
"19935","RIKO_02",5M 0S,15.66,7.58,22.9304375797459,14.8504375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.62364211911504,1.62487821305818,1.51936865469107,3.89,"0475"
"19936","RIKO_02",6M 0S,15.44,7.58,22.7104375797459,14.8504375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.66902982765447,1.67030047568497,1.55901159432606,3.67,"0475"
"19937","RIKO_02",7M 0S,15.22,7.58,22.4904375797459,14.8504375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.71702807106414,1.71833526060663,1.6007786609488,3.45,"0475"
"19938","RIKO_02",8M 0S,15,7.58,22.2704375797459,14.8504375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.771599022054,1.771599022054,1.64690602128589,3.23,"0475"
"19939","RIKO_02",9M 0S,14.78,7.58,22.0504375797459,14.8504375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.82573121439454,1.82573121439454,1.6935858636768,3.01,"0475"
"19940","RIKO_02",10M 0S,14.56,7.58,21.8304375797459,14.8504375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.88327575123792,1.88327575123792,1.74298908069359,2.78,"0475"
"19941","RIKO_02",11M 0S,14.34,7.58,21.6104375797459,14.8504375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.94456579047939,1.94456579047939,1.79536116233934,2.56,"0475"
"19942","RIKO_02",12M 0S,14.11,7.58,21.3804375797459,14.8504375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.00845026661173,2.00997931859949,1.85097801786049,2.34,"0475"
"19943","RIKO_02",13M 0S,13.89,7.58,21.1604375797459,14.8504375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.07836467462669,2.0799469531077,1.91015083802074,2.12,"0475"
"19944","RIKO_02",14M 0S,13.67,7.58,20.9404375797459,14.8504375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.15849995790488,2.15849995790488,1.97619838653993,1.9,"0475"
"19945","RIKO_02",15M 0S,13.45,7.58,20.7204375797459,14.8504375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.23939774167644,2.23939774167644,2.0437944008266,1.68,"0475"
"19946","RIKO_02",16M 0S,13.23,7.58,20.5004375797459,14.8504375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.32659552984791,2.32659552984791,2.11617844347777,1.46,"0475"
"19947","RIKO_02",17M 0S,13.01,7.58,20.2804375797459,14.8504375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.42085906881044,2.42085906881044,2.19387791891927,1.23,"0475"
"19948","RIKO_02",18M 0S,12.78,7.58,20.0504375797459,14.8504375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.52116405828036,2.52308344407691,2.27750064260473,1.01,"0475"
"19949","RIKO_02",19M 0S,12.56,7.58,19.8304375797459,14.8504375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.63231758389593,2.63432159191196,2.36775077318616,0.79,"0475"
"19950","RIKO_02",20M 0S,12.34,7.58,19.6104375797459,14.8504375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,3.76161024026065,2.76161024026065,2.47008142876245,0.57,"0475"
"19951","RIKO_01",0S,17.6,7.54,24.8704375797459,14.8104375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.30271021308556,1.30271021308556,1.2338089625423,5,"0476"
"19952","RIKO_01",1M 0S,17.38,7.54,24.6504375797459,14.8104375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.33420801054331,1.33319071654534,1.26111666889125,4.78,"0476"
"19953","RIKO_01",2M 0S,17.16,7.54,24.4304375797459,14.8104375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.36475179434346,1.36371121161714,1.2883926503715,4.56,"0476"
"19954","RIKO_01",3M 0S,16.93,7.54,24.2004375797459,14.8104375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.39566184703309,1.39566184703309,1.31687458846074,4.34,"0476"
"19955","RIKO_01",4M 0S,16.71,7.54,23.9804375797459,14.8104375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.42914555546791,1.42914555546791,1.34664426986291,4.11,"0476"
"19956","RIKO_01",5M 0S,16.49,7.54,23.7604375797459,14.8104375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.46427539035092,1.46427539035092,1.37779104791964,3.89,"0476"
"19957","RIKO_01",6M 0S,16.27,7.54,23.5404375797459,14.8104375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.50117580110432,1.50117580110432,1.41041273837926,3.67,"0476"
"19958","RIKO_01",7M 0S,16.05,7.54,23.3204375797459,14.8104375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.54297232278126,1.54179585219302,1.44621082942933,3.45,"0476"
"19959","RIKO_01",8M 0S,15.83,7.54,23.1004375797459,14.8104375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.58396917193728,1.58276144246868,1.48219519858788,3.23,"0476"
"19960","RIKO_01",9M 0S,15.6,7.54,22.8704375797459,14.8104375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.62596336769736,1.62596336769736,1.52001597467853,3.01,"0476"
"19961","RIKO_01",10M 0S,15.38,7.54,22.6504375797459,14.8104375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.6715898907705,1.6715898907705,1.55981741600643,2.78,"0476"
"19962","RIKO_01",11M 0S,15.16,7.54,22.4304375797459,14.8104375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.71985101622581,1.71985101622581,1.60175929670454,2.56,"0476"
"19963","RIKO_01",12M 0S,14.94,7.54,22.2104375797459,14.8104375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.77098172211361,1.77098172211361,1.64601905039761,2.34,"0476"
"19964","RIKO_01",13M 0S,14.72,7.54,21.9904375797459,14.8104375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.82524578602238,1.82524578602238,1.69279427936739,2.12,"0476"
"19965","RIKO_01",14M 0S,14.5,7.54,21.7704375797459,14.8104375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.8870884523224,1.88564960340154,1.74462513092039,1.9,"0476"
"19966","RIKO_01",15M 0S,14.28,7.54,21.5504375797459,14.8104375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.94877633635077,1.94729045224973,1.79726204361815,1.68,"0476"
"19967","RIKO_01",16M 0S,14.05,7.54,21.3204375797459,14.8104375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.01309750286339,2.01309750286339,1.85317397271202,1.46,"0476"
"19968","RIKO_01",17M 0S,13.83,7.54,21.1004375797459,14.8104375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.08350790836895,2.08350790836895,1.91267638460302,1.23,"0476"
"19969","RIKO_01",18M 0S,13.61,7.54,20.8804375797459,14.8104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.15902219829336,2.15902219829336,1.97612660622484,1.01,"0476"
"19970","RIKO_01",19M 0S,13.39,7.54,20.6604375797459,14.8104375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.24021619549414,2.24021619549414,2.04393100658851,0.79,"0476"
"19971","RIKO_01",20M 0S,13.17,7.54,20.4404375797459,14.8104375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.33367700064781,2.3318976412172,2.11997755955496,0.57,"0476"
"19972","RIKO_02",0S,16.77,7.71,24.0404375797459,14.9804375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.46526100923186,1.46526100923186,1.37970784062595,5,"0476"
"19973","RIKO_02",1M 0S,16.55,7.71,23.8204375797459,14.9804375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.50172678095483,1.50172678095483,1.4119927132904,4.78,"0476"
"19974","RIKO_02",2M 0S,16.33,7.71,23.6004375797459,14.9804375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.54005391457549,1.54005391457549,1.44582470668494,4.56,"0476"
"19975","RIKO_02",3M 0S,16.11,7.71,23.3804375797459,14.9804375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.58038865995722,1.58038865995723,1.48131776001323,4.34,"0476"
"19976","RIKO_02",4M 0S,15.89,7.71,23.1604375797459,14.9804375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.62289300044507,1.62289300044507,1.51859728226402,4.11,"0476"
"19977","RIKO_02",5M 0S,15.66,7.71,22.9304375797459,14.9804375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.6698446218416,1.55963180111203,3.89,"0476"
"19978","RIKO_02",6M 0S,15.44,7.71,22.7104375797459,14.9804375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.71736930706865,1.71736930706865,1.60101235067911,3.67,"0476"
"19979","RIKO_02",7M 0S,15.22,7.71,22.4904375797459,14.9804375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.76767839462592,1.76767839462592,1.64464858734768,3.45,"0476"
"19980","RIKO_02",8M 0S,15,7.71,22.2704375797459,14.9804375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.82102397032108,1.82102397032108,1.69073011790958,3.23,"0476"
"19981","RIKO_02",9M 0S,14.78,7.71,22.0504375797459,14.9804375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.87768949697888,1.87768949697888,1.73946841216483,3.01,"0476"
"19982","RIKO_02",10M 0S,14.56,7.71,21.8304375797459,14.9804375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.93799485308623,1.93799485308623,1.79110004765685,2.78,"0476"
"19983","RIKO_02",11M 0S,14.34,7.71,21.6104375797459,14.9804375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.00230237460644,2.00230237460644,1.8458905499545,2.56,"0476"
"19984","RIKO_02",12M 0S,14.11,7.71,21.3804375797459,14.9804375797459,6.4,3.32,2610,11745,11.3920743213819,3.07426011619386,2.07426011619386,1.90687408683356,2.34,"0476"
"19985","RIKO_02",13M 0S,13.89,7.71,21.1604375797459,14.9804375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.148101091204,2.148101091204,1.96909970417641,2.12,"0476"
"19986","RIKO_02",14M 0S,13.67,7.71,20.9404375797459,14.9804375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.22739341336253,2.22739341336253,2.03552344112605,1.9,"0476"
"19987","RIKO_02",15M 0S,13.45,7.71,20.7204375797459,14.9804375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.31276389262033,2.31276389262033,2.10658497547929,1.68,"0476"
"19988","RIKO_02",16M 0S,13.23,7.71,20.5004375797459,14.9804375797459,5.52,3.32,2610,12646.5908793463,9.8256641021919,3.4049392651523,2.4049392651523,2.18278760383617,1.46,"0476"
"19989","RIKO_02",17M 0S,13.01,7.71,20.2804375797459,14.9804375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.5047669327624,2.50476693276239,2.26471018004103,1.23,"0476"
