"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"19990","RIKO_02",18M 0S,12.78,7.71,20.0504375797459,14.9804375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,3.61839541294688,2.61839541294688,2.35719995031694,1.01,"0476"
"19991","RIKO_02",19M 0S,12.56,7.71,19.8304375797459,14.9804375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,3.73716798837952,2.73716798837952,2.45302473238905,0.79,"0476"
"19992","RIKO_02",20M 0S,12.34,7.71,19.6104375797459,14.9804375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,3.86722780640188,2.86722780640188,2.55697058078233,0.57,"0476"
"19993","RIKO_01",0S,17.6,7.56,24.8704375797459,14.8304375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.30729728522318,1.30729728522318,1.23802298319592,5,"0477"
"19994","RIKO_01",1M 0S,17.38,7.56,24.6504375797459,14.8304375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.33658500444406,1.33658500444406,1.26425785686065,4.78,"0477"
"19995","RIKO_01",2M 0S,17.16,7.56,24.4304375797459,14.8304375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.36721507746257,1.36721507746257,1.29162868588059,4.56,"0477"
"19996","RIKO_01",3M 0S,16.93,7.56,24.2004375797459,14.8304375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39928195561201,1.32021088225159,4.34,"0477"
"19997","RIKO_01",4M 0S,16.71,7.56,23.9804375797459,14.8304375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.43445516323942,1.43445516323942,1.35147683581042,4.11,"0477"
"19998","RIKO_01",5M 0S,16.49,7.56,23.7604375797459,14.8304375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.46979448417029,1.46979448417029,1.3828012515249,3.89,"0477"
"19999","RIKO_01",6M 0S,16.27,7.56,23.5404375797459,14.8304375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.50691902912063,1.50691902912063,1.41561219107544,3.67,"0477"
"20000","RIKO_01",7M 0S,16.05,7.56,23.3204375797459,14.8304375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.54596757875627,1.54596757875627,1.45001804244815,3.45,"0477"
"20001","RIKO_01",8M 0S,15.83,7.56,23.1004375797459,14.8304375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.58709368121411,1.58709368121411,1.48613799340852,3.23,"0477"
"20002","RIKO_01",9M 0S,15.6,7.56,22.8704375797459,14.8304375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.62922543399263,1.63046767001748,1.52410341097676,3.01,"0477"
"20003","RIKO_01",10M 0S,15.38,7.56,22.6504375797459,14.8304375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67842260148858,1.67842260148858,1.56592545776749,2.78,"0477"
"20004","RIKO_01",11M 0S,15.16,7.56,22.4304375797459,14.8304375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.72700851890009,1.72700851890009,1.6081347559939,2.56,"0477"
"20005","RIKO_01",12M 0S,14.94,7.56,22.2104375797459,14.8304375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.77849115767489,1.77849115767489,1.65268258012701,2.34,"0477"
"20006","RIKO_01",13M 0S,14.72,7.56,21.9904375797459,14.8304375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.83313753402803,1.83313753402803,1.69976880950584,2.12,"0477"
"20007","RIKO_01",14M 0S,14.5,7.56,21.7704375797459,14.8304375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.89124852213843,1.89124852213843,1.74961677036978,1.9,"0477"
"20008","RIKO_01",15M 0S,14.28,7.56,21.5504375797459,14.8304375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.9531643963751,1.9531643963751,1.80247677778655,1.68,"0477"
"20009","RIKO_01",16M 0S,14.05,7.56,21.3204375797459,14.8304375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01927149902164,1.85863033964212,1.46,"0477"
"20010","RIKO_01",17M 0S,13.83,7.56,21.1004375797459,14.8304375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.09334365927284,2.09334365927284,1.92120321180896,1.23,"0477"
"20011","RIKO_01",18M 0S,13.61,7.56,20.8804375797459,14.8304375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.16946524688276,2.16946524688276,1.98512908442294,1.01,"0477"
"20012","RIKO_01",19M 0S,13.39,7.56,20.6604375797459,14.8304375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.25133185997267,2.25133185997267,2.05345550304393,0.79,"0477"
"20013","RIKO_01",20M 0S,13.17,7.56,20.4404375797459,14.8304375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.33961938389317,2.33961938389317,2.12665305374844,0.57,"0477"
"20014","RIKO_02",0S,16.77,7.72,24.0404375797459,14.9904375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.46798505454593,1.46798505454593,1.38218366128848,5,"0477"
"20015","RIKO_02",1M 0S,16.55,7.72,23.8204375797459,14.9904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.50455999361729,1.50455999361729,1.41456090493811,4.78,"0477"
"20016","RIKO_02",2M 0S,16.33,7.72,23.6004375797459,14.9904375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.54596101670241,1.54479822600473,1.45007240028745,4.56,"0477"
"20017","RIKO_02",3M 0S,16.11,7.72,23.3804375797459,14.9904375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.58654710544638,1.58535378802395,1.4857493488881,4.34,"0477"
"20018","RIKO_02",4M 0S,15.89,7.72,23.1604375797459,14.9904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.62932165975989,1.62809616956381,1.5232261401847,4.11,"0477"
"20019","RIKO_02",5M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.67320714655424,1.67320714655424,1.56264249717773,3.89,"0477"
"20020","RIKO_02",6M 0S,15.44,7.72,22.7104375797459,14.9904375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.7208892154975,1.7208892154975,1.60415298943823,3.67,"0477"
"20021","RIKO_02",7M 0S,15.22,7.72,22.4904375797459,14.9904375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.77136863248543,1.77136863248543,1.64792905886381,3.45,"0477"
"20022","RIKO_02",8M 0S,15,7.72,22.2704375797459,14.9904375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.82878469651179,1.82740918069336,1.696324570709,3.23,"0477"
"20023","RIKO_02",9M 0S,14.78,7.72,22.0504375797459,14.9904375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.88585315512634,1.88443471541003,1.7453526186643,3.01,"0477"
"20024","RIKO_02",10M 0S,14.56,7.72,21.8304375797459,14.9904375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.9465980590982,1.94513393025486,1.79729908410317,2.78,"0477"
"20025","RIKO_02",11M 0S,14.34,7.72,21.6104375797459,14.9904375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.01138649676864,2.00987363746455,1.8524325407626,2.56,"0477"
"20026","RIKO_02",12M 0S,14.11,7.72,21.3804375797459,14.9904375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.079071164889,2.079071164889,1.91105556006216,2.34,"0477"
"20027","RIKO_02",13M 0S,13.89,7.72,21.1604375797459,14.9904375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.15320336201632,2.15320336201632,1.97351026645076,2.12,"0477"
"20028","RIKO_02",14M 0S,13.67,7.72,20.9404375797459,14.9904375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.23281760397323,2.23281760397323,2.04018501887292,1.9,"0477"
"20029","RIKO_02",15M 0S,13.45,7.72,20.7204375797459,14.9904375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.32434698315397,2.32259873140572,2.11488383067608,1.68,"0477"
"20030","RIKO_02",16M 0S,13.23,7.72,20.5004375797459,14.9904375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.41732086248013,2.41550268066194,2.19163906782534,1.46,"0477"
"20031","RIKO_02",17M 0S,13.01,7.72,20.2804375797459,14.9904375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.51804256508346,2.51614862568952,2.2741754577915,1.23,"0477"
"20032","RIKO_02",18M 0S,12.78,7.72,20.0504375797459,14.9904375797459,5.06,3.32,2610,13208.9333766439,9.00685876034258,3.62554639202385,2.62554639202385,2.36317170932832,1.01,"0477"
"20033","RIKO_02",19M 0S,12.56,7.72,19.8304375797459,14.9904375797459,4.84,3.32,2610,13505.8004067919,8.61525620554507,3.74488940984312,2.74488940984312,2.45941709884425,0.79,"0477"
"20034","RIKO_02",20M 0S,12.34,7.72,19.6104375797459,14.9904375797459,4.62,3.32,2610,13823.6274300444,8.22365365074757,3.87559842935946,2.87559842935946,2.56383494189087,0.57,"0477"
"20035","RIKO_01",0S,17.6,7.58,24.8704375797459,14.8504375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.31190266902602,1.31190266902602,1.2422529331735,5,"0478"
"20036","RIKO_01",1M 0S,17.38,7.58,24.6504375797459,14.8504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.34135354526946,1.34135354526946,1.26862825418316,4.78,"0478"
"20037","RIKO_01",2M 0S,17.16,7.58,24.4304375797459,14.8504375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.37215707136124,1.37215707136124,1.2961478639788,4.56,"0478"
"20038","RIKO_01",3M 0S,16.93,7.58,24.2004375797459,14.8504375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40591066776906,1.40591066776906,1.32622455908349,4.34,"0478"
"20039","RIKO_01",4M 0S,16.71,7.58,23.9804375797459,14.8504375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.43978803325747,1.43978803325747,1.35632934673779,4.11,"0478"
"20040","RIKO_01",5M 0S,16.49,7.58,23.7604375797459,14.8504375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.4753383550663,1.4753383550663,1.38783261354454,3.89,"0478"
"20041","RIKO_01",6M 0S,16.27,7.58,23.5404375797459,14.8504375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.51268869316924,1.51268869316924,1.42083412353132,3.67,"0478"
"20042","RIKO_01",7M 0S,16.05,7.58,23.3204375797459,14.8504375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.55197930857623,1.55197930857623,1.45544336109175,3.45,"0478"
"20043","RIKO_01",8M 0S,15.83,7.58,23.1004375797459,14.8504375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.5933654234716,1.5933654234716,1.49178074440492,3.23,"0478"
"20044","RIKO_01",9M 0S,15.6,7.58,22.8704375797459,14.8504375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.63577394067755,1.63701927069,1.52997902527855,3.01,"0478"
"20045","RIKO_01",10M 0S,15.38,7.58,22.6504375797459,14.8504375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.68529035174881,1.68529035174881,1.57206271833829,2.78,"0478"
"20046","RIKO_01",11M 0S,15.16,7.58,22.4304375797459,14.8504375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.73420379203703,1.73420379203703,1.61454153741803,2.56,"0478"
"20047","RIKO_01",12M 0S,14.94,7.58,22.2104375797459,14.8504375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.78604140538596,1.78604140538596,1.65937975642513,2.34,"0478"
"20048","RIKO_01",13M 0S,14.72,7.58,21.9904375797459,14.8504375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.8410734935071,1.8410734935071,1.70677956252982,2.12,"0478"
"20049","RIKO_01",14M 0S,14.5,7.58,21.7704375797459,14.8504375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.89960473173998,1.89960473173998,1.75696692392427,1.9,"0478"
"20050","RIKO_01",15M 0S,14.28,7.58,21.5504375797459,14.8504375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.96197981248369,1.96197981248369,1.81019519211764,1.68,"0478"
"20051","RIKO_01",16M 0S,14.05,7.58,21.3204375797459,14.8504375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.03172561725513,2.03172561725513,1.86940410651367,1.46,"0478"
"20052","RIKO_01",17M 0S,13.83,7.58,21.1004375797459,14.8504375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.10324235898251,2.10324235898251,1.92978010997768,1.23,"0478"
"20053","RIKO_01",18M 0S,13.61,7.58,20.8804375797459,14.8504375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.17997756942632,2.17997756942632,1.99418619101554,1.01,"0478"
"20054","RIKO_01",19M 0S,13.39,7.58,20.6604375797459,14.8504375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.26252405226174,2.26252405226174,2.06303979111424,0.79,"0478"
"20055","RIKO_01",20M 0S,13.17,7.58,20.4404375797459,14.8504375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.35156793267275,2.35156793267275,2.13681806580571,0.57,"0478"
"20056","RIKO_02",0S,16.77,7.75,24.0404375797459,15.0204375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.47345124514293,1.474558664855,1.3881933475577,5,"0478"
"20057","RIKO_02",1M 0S,16.55,7.75,23.8204375797459,15.0204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.51309826632281,1.51309826632281,1.42229839910534,4.78,"0478"
"20058","RIKO_02",2M 0S,16.33,7.75,23.6004375797459,15.0204375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.55189565776698,1.55189565776698,1.45652643408431,4.56,"0478"
"20059","RIKO_02",3M 0S,16.11,7.75,23.3804375797459,15.0204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.5927350171819,1.5927350171819,1.49244250795353,4.34,"0478"
"20060","RIKO_02",4M 0S,15.89,7.75,23.1604375797459,15.0204375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.63578190953817,1.63578190953817,1.53017465243339,4.11,"0478"
"20061","RIKO_02",5M 0S,15.66,7.75,22.9304375797459,15.0204375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.6799576696516,1.68122029591423,1.56986418274454,3.89,"0478"
"20062","RIKO_02",6M 0S,15.44,7.75,22.7104375797459,15.0204375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72795646021308,1.72925516151178,1.61166746621289,3.67,"0478"
"20063","RIKO_02",7M 0S,15.22,7.75,22.4904375797459,15.0204375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.77877870904287,1.7801156074386,1.65575798117778,3.45,"0478"
"20064","RIKO_02",8M 0S,15,7.75,22.2704375797459,15.0204375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.83658824050216,1.83658824050216,1.70450790102938,3.23,"0478"
"20065","RIKO_02",9M 0S,14.78,7.75,22.0504375797459,15.0204375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.89406326367577,1.89406326367577,1.75390225154736,3.01,"0478"
"20066","RIKO_02",10M 0S,14.56,7.75,21.8304375797459,15.0204375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.95525179789144,1.95525179789144,1.80624480083072,2.78,"0478"
"20067","RIKO_02",11M 0S,14.34,7.75,21.6104375797459,15.0204375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.02052575776035,2.02052575776035,1.86180762203499,2.56,"0478"
"20068","RIKO_02",12M 0S,14.11,7.75,21.3804375797459,15.0204375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.08873857827954,2.09030843699226,1.92089732834588,2.34,"0478"
"20069","RIKO_02",13M 0S,13.89,7.75,21.1604375797459,15.0204375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.16345768189279,2.16508369815296,1.9838607337657,2.12,"0478"
"20070","RIKO_02",14M 0S,13.67,7.75,20.9404375797459,15.0204375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.24920012561498,2.24920012561498,2.05425605373343,1.9,"0478"
"20071","RIKO_02",15M 0S,13.45,7.75,20.7204375797459,15.0204375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.33601135853345,2.33601135853345,2.12642967130919,1.68,"0478"
"20072","RIKO_02",16M 0S,13.23,7.75,20.5004375797459,15.0204375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.42979283643078,2.42979283643078,2.2038594083873,1.46,"0478"
"20073","RIKO_02",17M 0S,13.01,7.75,20.2804375797459,15.0204375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.5314191527834,2.5314191527834,2.28714113607197,1.23,"0478"
"20074","RIKO_02",18M 0S,12.78,7.75,20.0504375797459,15.0204375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.63993348088109,2.64191760786522,2.37696433236613,1.01,"0478"
"20075","RIKO_02",19M 0S,12.56,7.75,19.8304375797459,15.0204375797459,4.82,3.32,2610,13533.7917329993,8.57965597329076,3.76042837004994,2.76250305884662,2.47413121474816,0.79,"0478"
"20076","RIKO_02",20M 0S,12.34,7.75,19.6104375797459,15.0204375797459,4.6,3.32,2610,13853.6462003141,8.18805341849325,3.89244885731319,2.89462277035667,2.57958076542769,0.57,"0478"
"20077","RIKO_01",0S,17.6,7.52,24.8704375797459,14.7904375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29814134361515,1.22961078140077,5,"0479"
"20078","RIKO_01",1M 0S,17.38,7.52,24.6504375797459,14.7904375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32710595777289,1.25556738442254,4.78,"0479"
"20079","RIKO_01",2M 0S,17.16,7.52,24.4304375797459,14.7904375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.35739260826148,1.35739260826148,1.28264348713539,4.56,"0479"
"20080","RIKO_01",3M 0S,16.93,7.52,24.2004375797459,14.7904375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38803235070496,1.38909392183022,1.31091311128226,4.34,"0479"
"20081","RIKO_01",4M 0S,16.71,7.52,23.9804375797459,14.7904375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.42385905806754,1.42385905806754,1.34183152617951,4.11,"0479"
"20082","RIKO_01",5M 0S,16.49,7.52,23.7604375797459,14.7904375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.45878090787522,1.45878090787522,1.37280186954241,3.89,"0479"
"20083","RIKO_01",6M 0S,16.27,7.52,23.5404375797459,14.7904375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49545882784465,1.40523562059575,3.67,"0479"
"20084","RIKO_01",7M 0S,16.05,7.52,23.3204375797459,14.7904375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53402869210325,1.43923901239611,3.45,"0479"
"20085","RIKO_01",8M 0S,15.83,7.52,23.1004375797459,14.7904375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57464076337433,1.4749288153377,3.23,"0479"
"20086","RIKO_01",9M 0S,15.6,7.52,22.8704375797459,14.7904375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.6162255554562,1.61746164939934,1.51243367688276,3.01,"0479"
"20087","RIKO_01",10M 0S,15.38,7.52,22.6504375797459,14.7904375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.66479195211714,1.66479195211714,1.5537383848894,2.78,"0479"
"20088","RIKO_01",11M 0S,15.16,7.52,22.4304375797459,14.7904375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.71273098738753,1.71273098738752,1.59541493041371,2.56,"0479"
"20089","RIKO_01",12M 0S,14.94,7.52,22.2104375797459,14.7904375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.76351276868473,1.76351276868473,1.63938891431207,2.34,"0479"
"20090","RIKO_01",13M 0S,14.72,7.52,21.9904375797459,14.7904375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81739788106121,1.68585569210534,2.12,"0479"
"20091","RIKO_01",14M 0S,14.5,7.52,21.7704375797459,14.7904375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87467976269924,1.7350334140044,1.9,"0479"
"20092","RIKO_01",15M 0S,14.28,7.52,21.5504375797459,14.7904375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.93569005083442,1.93569005083442,1.78716644950235,1.68,"0479"
"20093","RIKO_01",16M 0S,14.05,7.52,21.3204375797459,14.7904375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,2.99927595468512,2.00080500667289,1.84252944849064,1.46,"0479"
"20094","RIKO_01",17M 0S,13.83,7.52,21.1004375797459,14.7904375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.07373450770851,2.07373450770851,1.90419919117305,1.23,"0479"
"20095","RIKO_01",18M 0S,13.61,7.52,20.8804375797459,14.7904375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.14864774115611,2.14864774115611,1.96717826366642,1.01,"0479"
"20096","RIKO_01",19M 0S,13.39,7.52,20.6604375797459,14.7904375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.22917627659978,2.03446574397251,0.79,"0479"
"20097","RIKO_01",20M 0S,13.17,7.52,20.4404375797459,14.7904375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31597606082136,2.10651939825617,0.57,"0479"
"20098","RIKO_02",0S,16.77,7.68,24.0404375797459,14.9504375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.4571248342839,1.4571248342839,1.37231116032275,5,"0479"
"20099","RIKO_02",1M 0S,16.55,7.68,23.8204375797459,14.9504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.49326547278926,1.49326547278925,1.40432081325461,4.78,"0479"
"20100","RIKO_02",2M 0S,16.33,7.68,23.6004375797459,14.9504375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.5341741601436,1.53301675273619,1.43942198852233,4.56,"0479"
"20101","RIKO_02",3M 0S,16.11,7.68,23.3804375797459,14.9504375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.57425947074117,1.57307182228512,1.47467918039113,4.34,"0479"
"20102","RIKO_02",4M 0S,15.89,7.68,23.1604375797459,14.9504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.61649570044399,1.61527618824886,1.51170691882461,4.11,"0479"
"20103","RIKO_02",5M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,3.89,"0479"
"20104","RIKO_02",6M 0S,15.44,7.68,22.7104375797459,14.9504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.70686401335576,1.70686401335576,1.59163572231047,3.67,"0479"
"20105","RIKO_02",7M 0S,15.22,7.68,22.4904375797459,14.9504375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.75666641162343,1.75666641162343,1.63485576161527,3.45,"0479"
"20106","RIKO_02",8M 0S,15,7.68,22.2704375797459,14.9504375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.81330571048436,1.81193772142828,1.68262337608586,3.23,"0479"
"20107","RIKO_02",9M 0S,14.78,7.68,22.0504375797459,14.9504375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86957189614114,1.8681614589056,1.73100119944308,3.01,"0479"
"20108","RIKO_02",10M 0S,14.56,7.68,21.8304375797459,14.9504375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92944173852121,1.92798613444552,1.78224323593996,2.78,"0479"
"20109","RIKO_02",11M 0S,14.34,7.68,21.6104375797459,14.9504375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.99327289378056,1.99176913438206,1.8366116090716,2.56,"0479"
"20110","RIKO_02",12M 0S,14.11,7.68,21.3804375797459,14.9504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.05991675639824,2.05991675639824,1.89440143367593,2.34,"0479"
"20111","RIKO_02",13M 0S,13.89,7.68,21.1604375797459,14.9504375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13289287337209,2.13289287337209,1.95594617499756,2.12,"0479"
"20112","RIKO_02",14M 0S,13.67,7.68,20.9404375797459,14.9504375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.21122950645087,2.21122950645087,2.02162408745051,1.9,"0479"
"20113","RIKO_02",15M 0S,13.45,7.68,20.7204375797459,14.9504375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.3012612402154,2.29952512910429,2.09517497089684,1.68,"0479"
"20114","RIKO_02",16M 0S,13.23,7.68,20.5004375797459,14.9504375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.39264706563911,2.39084201148749,2.17071644066375,1.46,"0479"
"20115","RIKO_02",17M 0S,13.01,7.68,20.2804375797459,14.9504375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.49159111722569,2.48971141797757,2.25190894924672,1.23,"0479"
"20116","RIKO_02",18M 0S,12.78,7.68,20.0504375797459,14.9504375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.59711073404719,2.59711073404719,2.33941124289487,1.01,"0479"
"20117","RIKO_02",19M 0S,12.56,7.68,19.8304375797459,14.9504375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.71419359500834,2.71419359500834,2.43398859461852,0.79,"0479"
"20118","RIKO_02",20M 0S,12.34,7.68,19.6104375797459,14.9504375797459,4.66,3.32,2610,13764.1706924095,8.29485411525621,3.84233149005165,2.84233149005165,2.5365352446446,0.57,"0479"
"20119","RIKO_01",0S,17.6,9.87,24.8704375797459,17.1404375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.9968000962019,1.9968000962019,1.86151086006842,5,"0480"
"20120","RIKO_01",1M 0S,17.38,9.87,24.6504375797459,17.1404375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,3.05529490594417,2.05529490594417,1.91224708856573,4.78,"0480"
"20121","RIKO_01",2M 0S,17.16,9.87,24.4304375797459,17.1404375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,3.11732026661738,2.11732026661738,1.96582648135003,4.56,"0480"
"20122","RIKO_01",3M 0S,16.93,9.87,24.2004375797459,17.1404375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,3.18179133573418,2.18320576289119,2.02249491618057,4.34,"0480"
"20123","RIKO_01",4M 0S,16.71,9.87,23.9804375797459,17.1404375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,3.25661765257905,2.25661765257905,2.08534100798103,4.11,"0480"
"20124","RIKO_01",5M 0S,16.49,9.87,23.7604375797459,17.1404375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.33161098846536,2.33161098846536,2.14922128861226,3.89,"0480"
"20125","RIKO_01",6M 0S,16.27,9.87,23.5404375797459,17.1404375797459,6.4,3.32,2610,11745,11.3920743213819,3.41176011619386,2.41176011619386,2.21713893707193,3.67,"0480"
"20126","RIKO_01",7M 0S,16.05,9.87,23.3204375797459,17.1404375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.49761565431079,2.49761565431079,2.28948919871048,3.45,"0480"
"20127","RIKO_01",8M 0S,15.83,9.87,23.1004375797459,17.1404375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.58980952074508,2.58980952074508,2.36672065020155,3.23,"0480"
"20128","RIKO_01",9M 0S,15.6,9.87,22.8704375797459,17.1404375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.68732835255064,2.68907051282939,2.44934450870932,3.01,"0480"
"20129","RIKO_01",10M 0S,15.38,9.87,22.6504375797459,17.1404375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.80131846527054,2.80131846527054,2.54212585617753,2.78,"0480"
"20130","RIKO_01",11M 0S,15.16,9.87,22.4304375797459,17.1404375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.91781942223832,2.91781942223832,2.63769786024682,2.56,"0480"
"20131","RIKO_01",12M 0S,14.94,9.87,22.2104375797459,17.1404375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,4.04443091590546,3.04443091590546,2.74073670013005,2.34,"0480"
"20132","RIKO_01",13M 0S,14.72,9.87,21.9904375797459,17.1404375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,4.18252881312179,3.18252881312179,2.85215300020748,2.12,"0480"
"20133","RIKO_01",14M 0S,14.5,9.87,21.7704375797459,17.1404375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,4.33375048458762,3.33375048458762,2.97301173409609,1.9,"0480"
"20134","RIKO_01",15M 0S,14.28,9.87,21.5504375797459,17.1404375797459,4.41,3.32,2610,14148.9337594962,7.84985121207723,4.50006003257158,3.50006003257159,3.10456637412509,1.68,"0480"
"20135","RIKO_01",16M 0S,14.05,9.87,21.3204375797459,17.1404375797459,4.19,3.32,2610,14515.6335768862,7.45824865727972,4.68144743284981,3.68383406769468,3.24830252718787,1.46,"0480"
"20136","RIKO_01",17M 0S,13.83,9.87,21.1004375797459,17.1404375797459,3.96,3.32,2610,14931.224147586,7.04884598635506,4.89779412718199,3.89779412718199,3.4135266764456,1.23,"0480"
"20137","RIKO_01",18M 0S,13.61,9.87,20.8804375797459,17.1404375797459,3.74,3.32,2610,15364.1028945399,6.65724343155756,5.12707613466329,4.12707613466329,3.58809939041424,1.01,"0480"
"20138","RIKO_01",19M 0S,13.39,9.87,20.6604375797459,17.1404375797459,3.52,3.32,2610,15836.9547692616,6.26564087676005,5.38501839307974,4.38501839307974,3.7814902986613,0.79,"0480"
"20139","RIKO_01",20M 0S,13.17,9.87,20.4404375797459,17.1404375797459,3.3,3.32,2610,16356.3365535974,5.87403832196255,5.67735295261839,4.67735295261839,3.99691552507682,0.57,"0480"
"20140","RIKO_02",0S,16.77,10.04,24.0404375797459,17.3104375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.31383749905648,2.3153211785817,2.13718225360551,5,"0480"
"20141","RIKO_02",1M 0S,16.55,10.04,23.8204375797459,17.3104375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.39191177049704,2.39344551282833,2.20357504757451,4.78,"0480"
"20142","RIKO_02",2M 0S,16.33,10.04,23.6004375797459,17.3104375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.48096418817817,2.48096418817817,2.27754432546838,4.56,"0480"
"20143","RIKO_02",3M 0S,16.11,10.04,23.3804375797459,17.3104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.57088381279089,2.57088381279089,2.35309850356552,4.34,"0480"
"20144","RIKO_02",4M 0S,15.89,10.04,23.1604375797459,17.3104375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.66756662284456,2.66756662284456,2.43383747673065,4.11,"0480"
"20145","RIKO_02",5M 0S,15.66,10.04,22.9304375797459,17.3104375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.7700292617479,2.77180546068218,2.52031390622746,3.89,"0480"
"20146","RIKO_02",6M 0S,15.44,10.04,22.7104375797459,17.3104375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.88267370492434,2.88452213375983,2.6131618931524,3.67,"0480"
"20147","RIKO_02",7M 0S,15.22,10.04,22.4904375797459,17.3104375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,4.0048679660194,3.006794748293,2.71311255336925,3.45,"0480"
"20148","RIKO_02",8M 0S,15,10.04,22.2704375797459,17.3104375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,4.14622273057272,3.14622273057272,2.82612217983627,3.23,"0480"
"20149","RIKO_02",9M 0S,14.78,10.04,22.0504375797459,17.3104375797459,4.74,3.32,2610,13647.5230747542,8.43725504427348,4.29224994591576,3.29224994591576,2.94339321475075,3.01,"0480"
"20150","RIKO_02",10M 0S,14.56,10.04,21.8304375797459,17.3104375797459,4.52,3.32,2610,13975.7071155821,8.04565248947598,4.45249219992051,3.45249219992051,3.07081799743072,2.78,"0480"
"20151","RIKO_02",11M 0S,14.34,10.04,21.6104375797459,17.3104375797459,4.3,3.32,2610,14328.7656684515,7.65404993467847,4.62913133573039,3.62913133573039,3.20977492305386,2.56,"0480"
"20152","RIKO_02",12M 0S,14.11,10.04,21.3804375797459,17.3104375797459,4.08,3.32,2610,14710.0085975902,7.26244737988097,4.82236880971586,3.82481979010801,3.36190370553222,2.34,"0480"
"20153","RIKO_02",13M 0S,13.89,10.04,21.1604375797459,17.3104375797459,3.86,3.32,2610,15123.397101722,6.87084482508347,5.04022402684992,4.04281470042505,3.52917038519969,2.12,"0480"
"20154","RIKO_02",14M 0S,13.67,10.04,20.9404375797459,17.3104375797459,3.64,3.32,2610,15573.7183516559,6.47924227028596,5.28441339111008,4.28716064385733,3.71395275876319,1.9,"0480"
"20155","RIKO_02",15M 0S,13.45,10.04,20.7204375797459,17.3104375797459,3.41,3.32,2610,16090.3621359399,6.0698395993613,5.57632397174214,4.57632397174214,3.92902159558136,1.68,"0480"
"20156","RIKO_02",16M 0S,13.23,10.04,20.5004375797459,17.3104375797459,3.19,3.32,2610,16635.9523049,5.6782370445638,5.89193252151746,4.89193252151746,4.15941397075718,1.46,"0480"
"20157","RIKO_02",17M 0S,13.01,10.04,20.2804375797459,17.3104375797459,2.97,3.32,2610,17241.0925618788,5.2866344897663,6.25429789348171,5.25429789348171,4.41850922117463,1.23,"0480"
"20158","RIKO_02",18M 0S,12.78,10.04,20.0504375797459,17.3104375797459,2.75,3.32,2610,17917.4689771032,4.89503193496879,6.67100536132389,5.67464172496025,4.71202747832678,1.01,"0480"
"20159","RIKO_02",19M 0S,12.56,10.04,19.8304375797459,17.3104375797459,2.53,3.32,2610,18680.2527257324,4.50342938017129,7.16413626230857,6.16808883147853,5.04731696263218,0.79,"0480"
"20160","RIKO_02",20M 0S,12.34,10.04,19.6104375797459,17.3104375797459,2.31,3.32,2610,19549.5613927615,4.11182682537379,7.75119685871891,6.75552586304792,5.43397759980957,0.57,"0480"
"20161","RIKO_01",0S,17.6,7.55,24.8704375797459,14.8204375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.30500146702892,1.30500146702892,1.23591398733273,5,"0481"
"20162","RIKO_01",1M 0S,17.38,7.55,24.6504375797459,14.8204375797459,9.83,3.32,2610,9476.89893521508,17.4975141529975,2.33420801054331,1.33420801054331,1.26207896663461,4.78,"0481"
"20163","RIKO_01",2M 0S,17.16,7.55,24.4304375797459,14.8204375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.36475179434346,1.36475179434346,1.28937576111026,4.56,"0481"
"20164","RIKO_01",3M 0S,16.93,7.55,24.2004375797459,14.8204375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.39821585753099,1.39821585753099,1.31920502758272,4.34,"0481"
"20165","RIKO_01",4M 0S,16.71,7.55,23.9804375797459,14.8204375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.43179746109615,1.43179746109615,1.34905806740758,4.11,"0481"
"20166","RIKO_01",5M 0S,16.49,7.55,23.7604375797459,14.8204375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.46703185051909,1.46703185051909,1.3802935132709,3.89,"0481"
"20167","RIKO_01",6M 0S,16.27,7.55,23.5404375797459,14.8204375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.50404412197714,1.50404412197714,1.41300966383959,3.67,"0481"
"20168","RIKO_01",7M 0S,16.05,7.55,23.3204375797459,14.8204375797459,8.5,3.32,2610,10191.3929083205,15.1300987080854,2.54297232278126,1.54297232278126,1.44731436366363,3.45,"0481"
"20169","RIKO_01",8M 0S,15.83,7.55,23.1004375797459,14.8204375797459,8.28,3.32,2610,10325.898213378,14.7384961532879,2.58396917193728,1.58396917193728,1.48332619077123,3.23,"0481"
"20170","RIKO_01",9M 0S,15.6,7.55,22.8704375797459,14.8204375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.62596336769736,1.62720406248644,1.52117582608513,3.01,"0481"
"20171","RIKO_01",10M 0S,15.38,7.55,22.6504375797459,14.8204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.67500188296816,1.67500188296816,1.56286779759261,2.78,"0481"
"20172","RIKO_01",11M 0S,15.16,7.55,22.4304375797459,14.8204375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.72342506486737,1.72342506486737,1.60494312545597,2.56,"0481"
"20173","RIKO_01",12M 0S,14.94,7.55,22.2104375797459,14.8204375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.77473135908534,1.77473135908534,1.64934662530866,2.34,"0481"
"20174","RIKO_01",13M 0S,14.72,7.55,21.9904375797459,14.8204375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.82918615671418,1.82918615671418,1.6962770341444,2.12,"0481"
"20175","RIKO_01",14M 0S,14.5,7.55,21.7704375797459,14.8204375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,2.8870884523224,1.8870884523224,1.74595637081905,1.9,"0481"
"20176","RIKO_01",15M 0S,14.28,7.55,21.5504375797459,14.8204375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.94877633635077,1.94877633635077,1.79863344822445,1.68,"0481"
"20177","RIKO_01",16M 0S,14.05,7.55,21.3204375797459,14.8204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.01773303748318,2.01773303748318,1.85721426889921,1.46,"0481"
"20178","RIKO_01",17M 0S,13.83,7.55,21.1004375797459,14.8204375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.08841795280903,2.08841795280903,1.91693356677963,1.23,"0481"
"20179","RIKO_01",18M 0S,13.61,7.55,20.8804375797459,14.8204375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.16423510621133,2.16423510621134,1.98062104771128,1.01,"0481"
"20180","RIKO_01",19M 0S,13.39,7.55,20.6604375797459,14.8204375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.24576451089738,2.24576451089738,2.04868581588869,0.79,"0481"
"20181","RIKO_01",20M 0S,13.17,7.55,20.4404375797459,14.8204375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.33367700064781,2.33367700064781,2.12159521291872,0.57,"0481"
"20182","RIKO_02",0S,16.77,7.72,24.0404375797459,14.9904375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.46526100923186,1.46636476199125,1.38074714783923,5,"0481"
"20183","RIKO_02",1M 0S,16.55,7.72,23.8204375797459,14.9904375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.50455999361729,1.50455999361729,1.41456090493811,4.78,"0481"
"20184","RIKO_02",2M 0S,16.33,7.72,23.6004375797459,14.9904375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.54300403526605,1.54300403526605,1.44849138747095,4.56,"0481"
"20185","RIKO_02",3M 0S,16.11,7.72,23.3804375797459,14.9904375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.58346421259126,1.58346421259126,1.4840896264522,4.34,"0481"
"20186","RIKO_02",4M 0S,15.89,7.72,23.1604375797459,14.9904375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.62610339579445,1.62610339579445,1.52148168065566,4.11,"0481"
"20187","RIKO_02",5M 0S,15.66,7.72,22.9304375797459,14.9904375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.6698446218416,1.67110248347682,1.56080664156247,3.89,"0481"
"20188","RIKO_02",6M 0S,15.44,7.72,22.7104375797459,14.9904375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.71736930706865,1.71866296812946,1.60221836229665,3.67,"0481"
"20189","RIKO_02",7M 0S,15.22,7.72,22.4904375797459,14.9904375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.76767839462592,1.76900995254869,1.64588746929777,3.45,"0481"
"20190","RIKO_02",8M 0S,15,7.72,22.2704375797459,14.9904375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.82489900324735,1.82489900324735,1.69416138642777,3.23,"0481"
"20191","RIKO_02",9M 0S,14.78,7.72,22.0504375797459,14.9904375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.88176554442503,1.88176554442503,1.7430626688197,3.01,"0481"
"20192","RIKO_02",10M 0S,14.56,7.72,21.8304375797459,14.9904375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.94229016719893,1.94229016719893,1.79487089025879,2.78,"0481"
"20193","RIKO_02",11M 0S,14.34,7.72,21.6104375797459,14.9904375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.00683757456808,2.00683757456808,1.84985319566004,2.56,"0481"
"20194","RIKO_02",12M 0S,14.11,7.72,21.3804375797459,14.9904375797459,6.4,3.32,2610,11745,11.3920743213819,3.07426011619386,2.07582261619386,1.90831049817725,2.34,"0481"
"20195","RIKO_02",13M 0S,13.89,7.72,21.1604375797459,14.9904375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.148101091204,2.14971921418134,1.97058298887333,2.12,"0481"
"20196","RIKO_02",14M 0S,13.67,7.72,20.9404375797459,14.9904375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.23281760397323,2.23281760397323,2.04018501887292,1.9,"0481"
"20197","RIKO_02",15M 0S,13.45,7.72,20.7204375797459,14.9904375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.31854533047831,2.31854533047831,2.11152249398704,1.68,"0481"
"20198","RIKO_02",16M 0S,13.23,7.72,20.5004375797459,14.9904375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.41111882824695,2.41111882824695,2.18802952666472,1.46,"0481"
"20199","RIKO_02",17M 0S,13.01,7.72,20.2804375797459,14.9904375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.51139220106629,2.51139220106629,2.27028917022956,1.23,"0481"
"20200","RIKO_02",18M 0S,12.78,7.72,20.0504375797459,14.9904375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,3.61839541294688,2.62036779953465,2.35897558341793,1.01,"0481"
"20201","RIKO_02",19M 0S,12.56,7.72,19.8304375797459,14.9904375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,3.73716798837952,2.73922984404963,2.45487254844377,0.79,"0481"
"20202","RIKO_02",20M 0S,12.34,7.72,19.6104375797459,14.9904375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,3.86722780640188,2.8693876336157,2.55889669723286,0.57,"0481"
"20203","RIKO_01",0S,17.6,7.57,24.8704375797459,14.8404375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.30959768132011,1.30959768132011,1.24013596137948,5,"0482"
"20204","RIKO_01",1M 0S,17.38,7.57,24.6504375797459,14.8404375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.33896684440782,1.33896684440782,1.2664409486553,4.78,"0482"
"20205","RIKO_01",2M 0S,17.16,7.57,24.4304375797459,14.8404375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.36968349777275,1.36968349777275,1.29388604912701,4.56,"0482"
"20206","RIKO_01",3M 0S,16.93,7.57,24.2004375797459,14.8404375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.40077531949207,1.40184255535119,1.32254702702238,4.34,"0482"
"20207","RIKO_01",4M 0S,16.71,7.57,23.9804375797459,14.8404375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.43445516323942,1.43554805941428,1.35250651167769,4.11,"0482"
"20208","RIKO_01",5M 0S,16.49,7.57,23.7604375797459,14.8404375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.46979448417029,1.47091430499896,1.38385479313227,3.89,"0482"
"20209","RIKO_01",6M 0S,16.27,7.57,23.5404375797459,14.8404375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.50980054524606,1.50980054524606,1.41822033823161,3.67,"0482"
"20210","RIKO_01",7M 0S,16.05,7.57,23.3204375797459,14.8404375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.54896989901423,1.54896989901423,1.45272770163602,3.45,"0482"
"20211","RIKO_01",8M 0S,15.83,7.57,23.1004375797459,14.8404375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5902257558887,1.5902257558887,1.48895617071883,3.23,"0482"
"20212","RIKO_01",9M 0S,15.6,7.57,22.8704375797459,14.8404375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.63249561488068,1.63373939597521,1.52703780278532,3.01,"0482"
"20213","RIKO_01",10M 0S,15.38,7.57,22.6504375797459,14.8404375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67842260148858,1.6797013738671,1.56711851976537,2.78,"0482"
"20214","RIKO_01",11M 0S,15.16,7.57,22.4304375797459,14.8404375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.72700851890009,1.72832430837378,1.60935997680842,2.56,"0482"
"20215","RIKO_01",12M 0S,14.94,7.57,22.2104375797459,14.8404375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.78226115924568,1.78226115924568,1.65602694654753,2.34,"0482"
"20216","RIKO_01",13M 0S,14.72,7.57,21.9904375797459,14.8404375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.83709996414555,1.83709996414555,1.7032696405431,2.12,"0482"
"20217","RIKO_01",14M 0S,14.5,7.57,21.7704375797459,14.8404375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.89542059792795,1.89542059792795,1.75328694167748,1.9,"0482"
"20218","RIKO_01",15M 0S,14.28,7.57,21.5504375797459,14.8404375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.95756553556493,1.95756553556493,1.80633067786127,1.68,"0482"
"20219","RIKO_01",16M 0S,14.05,7.57,21.3204375797459,14.8404375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.02238285726359,2.0239236893129,1.86268410284635,1.46,"0482"
"20220","RIKO_01",17M 0S,13.83,7.57,21.1004375797459,14.8404375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.09334365927284,2.09493855560458,1.92266695615952,1.23,"0482"
"20221","RIKO_01",18M 0S,13.61,7.57,20.8804375797459,14.8404375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.16946524688276,2.17111813944474,1.98664153321783,1.01,"0482"
"20222","RIKO_01",19M 0S,13.39,7.57,20.6604375797459,14.8404375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.25691834083173,2.25691834083173,2.05824013799313,0.79,"0482"
"20223","RIKO_01",20M 0S,13.17,7.57,20.4404375797459,14.8404375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.34558298993584,2.34558298993584,2.13172731135793,0.57,"0482"
"20224","RIKO_02",0S,16.77,7.73,24.0404375797459,15.0004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.47071512650893,1.47071512650893,1.38466463894697,5,"0482"
"20225","RIKO_02",1M 0S,16.55,7.73,23.8204375797459,15.0004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50739963079826,1.50739963079826,1.41713457142703,4.78,"0482"
"20226","RIKO_02",2M 0S,16.33,7.73,23.6004375797459,15.0004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.54596101670241,1.54596101670241,1.45116388956393,4.56,"0482"
"20227","RIKO_02",3M 0S,16.11,7.73,23.3804375797459,15.0004375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.58963736483162,1.5884426217014,1.48853238365636,4.34,"0482"
"20228","RIKO_02",4M 0S,15.89,7.73,23.1604375797459,15.0004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.63254782130561,1.63132082744058,1.5261224737238,4.11,"0482"
"20229","RIKO_02",5M 0S,15.66,7.73,22.9304375797459,15.0004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.67657815178319,1.67657815178319,1.56566028407967,3.89,"0482"
"20230","RIKO_02",6M 0S,15.44,7.73,22.7104375797459,15.0004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.72441825468751,1.72441825468751,1.60730122180697,3.67,"0482"
"20231","RIKO_02",7M 0S,15.22,7.73,22.4904375797459,15.0004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.77506872411758,1.77506872411758,1.65121767880371,3.45,"0482"
"20232","RIKO_02",8M 0S,15,7.73,22.2704375797459,15.0004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.82878469651179,1.82878469651179,1.69760141735334,3.23,"0482"
"20233","RIKO_02",9M 0S,14.78,7.73,22.0504375797459,15.0004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.88585315512634,1.88585315512634,1.74666636938914,3.01,"0482"
"20234","RIKO_02",10M 0S,14.56,7.73,21.8304375797459,15.0004375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.95091858411154,1.94945230845171,1.80108854104397,2.78,"0482"
"20235","RIKO_02",11M 0S,14.34,7.73,21.6104375797459,15.0004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.01594920358192,2.01443405206677,1.85641538710787,2.56,"0482"
"20236","RIKO_02",12M 0S,14.11,7.73,21.3804375797459,15.0004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.08389729524149,2.08389729524149,1.91524908053151,2.34,"0482"
"20237","RIKO_02",13M 0S,13.89,7.73,21.1604375797459,15.0004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.15832219864297,2.15832219864297,1.97793395189496,2.12,"0482"
"20238","RIKO_02",14M 0S,13.67,7.73,20.9404375797459,15.0004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.23826005785197,2.23826005785197,2.04486093597808,1.9,"0482"
"20239","RIKO_02",15M 0S,13.45,7.73,20.7204375797459,15.0004375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.32434698315397,2.32434698315397,2.11647573258507,1.68,"0482"
"20240","RIKO_02",16M 0S,13.23,7.73,20.5004375797459,15.0004375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.42354549064493,2.42172399702016,2.1969129403689,1.46,"0482"
"20241","RIKO_02",17M 0S,13.01,7.73,20.2804375797459,15.0004375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.52471816767376,2.52282063446692,2.27978981146821,1.23,"0482"
"20242","RIKO_02",18M 0S,12.78,7.73,20.0504375797459,15.0004375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.63272569181004,2.63272569181004,2.36916475122685,1.01,"0482"
"20243","RIKO_02",19M 0S,12.56,7.73,19.8304375797459,15.0004375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.7526428040664,2.7526428040664,2.46583317676303,0.79,"0482"
"20244","RIKO_02",20M 0S,12.34,7.73,19.6104375797459,15.0004375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,3.8840053673841,2.8840053673841,2.57072584837608,0.57,"0482"
"20245","RIKO_01",0S,17.6,7.58,24.8704375797459,14.8504375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.31190266902602,1.31190266902602,1.2422529331735,5,"0483"
"20246","RIKO_01",1M 0S,17.38,7.58,24.6504375797459,14.8504375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.34374512192448,1.34272367146483,1.26985376953194,4.78,"0483"
"20247","RIKO_01",2M 0S,17.16,7.58,24.4304375797459,14.8504375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.37463581438252,1.3735908823031,1.29742715158845,4.56,"0483"
"20248","RIKO_01",3M 0S,16.93,7.58,24.2004375797459,14.8504375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40591066776906,1.40591066776906,1.32622455908349,4.34,"0483"
"20249","RIKO_01",4M 0S,16.71,7.58,23.9804375797459,14.8504375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.43978803325747,1.43978803325747,1.35632934673779,4.11,"0483"
"20250","RIKO_01",5M 0S,16.49,7.58,23.7604375797459,14.8504375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.4753383550663,1.4753383550663,1.38783261354454,3.89,"0483"
"20251","RIKO_01",6M 0S,16.27,7.58,23.5404375797459,14.8504375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.51268869316924,1.51268869316924,1.42083412353132,3.67,"0483"
"20252","RIKO_01",7M 0S,16.05,7.58,23.3204375797459,14.8504375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.55197930857623,1.55197930857623,1.45544336109175,3.45,"0483"
"20253","RIKO_01",8M 0S,15.83,7.58,23.1004375797459,14.8504375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.59651271160688,1.59529911937387,1.49347560425911,3.23,"0483"
"20254","RIKO_01",9M 0S,15.6,7.58,22.8704375797459,14.8504375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.63906044185046,1.63906044185046,1.53176184482613,3.01,"0483"
"20255","RIKO_01",10M 0S,15.38,7.58,22.6504375797459,14.8504375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.68529035174881,1.68529035174881,1.57206271833829,2.78,"0483"
