"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"20256","RIKO_01",11M 0S,15.16,7.58,22.4304375797459,14.8504375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.73420379203703,1.73420379203703,1.61454153741803,2.56,"0483"
"20257","RIKO_01",12M 0S,14.94,7.58,22.2104375797459,14.8504375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.78604140538596,1.78604140538596,1.65937975642513,2.34,"0483"
"20258","RIKO_01",13M 0S,14.72,7.58,21.9904375797459,14.8504375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.8410734935071,1.8410734935071,1.70677956252982,2.12,"0483"
"20259","RIKO_01",14M 0S,14.5,7.58,21.7704375797459,14.8504375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.90380097592485,1.90235379792195,1.75931838985509,1.9,"0483"
"20260","RIKO_01",15M 0S,14.28,7.58,21.5504375797459,14.8504375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.96640728604495,1.96491251773403,1.81269139536092,1.68,"0483"
"20261","RIKO_01",16M 0S,14.05,7.58,21.3204375797459,14.8504375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.03172561725513,2.03172561725513,1.86940410651367,1.46,"0483"
"20262","RIKO_01",17M 0S,13.83,7.58,21.1004375797459,14.8504375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.10324235898251,2.10324235898251,1.92978010997768,1.23,"0483"
"20263","RIKO_01",18M 0S,13.61,7.58,20.8804375797459,14.8504375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.17997756942632,2.17997756942632,1.99418619101554,1.01,"0483"
"20264","RIKO_01",19M 0S,13.39,7.58,20.6604375797459,14.8504375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.26252405226174,2.26252405226174,2.06303979111424,0.79,"0483"
"20265","RIKO_01",20M 0S,13.17,7.58,20.4404375797459,14.8504375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.35156793267275,2.35156793267275,2.13681806580571,0.57,"0483"
"20266","RIKO_02",0S,16.77,7.75,24.0404375797459,15.0204375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.47619343055884,1.47619343055884,1.38964212983673,5,"0483"
"20267","RIKO_02",1M 0S,16.55,7.75,23.8204375797459,15.0204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.51309826632281,1.51309826632281,1.42229839910534,4.78,"0483"
"20268","RIKO_02",2M 0S,16.33,7.75,23.6004375797459,15.0204375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.55189565776698,1.55189565776698,1.45652643408431,4.56,"0483"
"20269","RIKO_02",3M 0S,16.11,7.75,23.3804375797459,15.0204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.5927350171819,1.5927350171819,1.49244250795353,4.34,"0483"
"20270","RIKO_02",4M 0S,15.89,7.75,23.1604375797459,15.0204375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.63578190953817,1.63578190953817,1.53017465243339,4.11,"0483"
"20271","RIKO_02",5M 0S,15.66,7.75,22.9304375797459,15.0204375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.6799576696516,1.68122029591423,1.56986418274454,3.89,"0483"
"20272","RIKO_02",6M 0S,15.44,7.75,22.7104375797459,15.0204375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.73150386783364,1.73150386783364,1.61362057780182,3.67,"0483"
"20273","RIKO_02",7M 0S,15.22,7.75,22.4904375797459,15.0204375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.7824986269934,1.7824986269934,1.65781948569733,3.45,"0483"
"20274","RIKO_02",8M 0S,15,7.75,22.2704375797459,15.0204375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.83658824050216,1.83658824050216,1.70450790102938,3.23,"0483"
"20275","RIKO_02",9M 0S,14.78,7.75,22.0504375797459,15.0204375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.89406326367577,1.89406326367577,1.75390225154736,3.01,"0483"
"20276","RIKO_02",10M 0S,14.56,7.75,21.8304375797459,15.0204375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.95525179789144,1.95525179789144,1.80624480083072,2.78,"0483"
"20277","RIKO_02",11M 0S,14.34,7.75,21.6104375797459,15.0204375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.02052575776035,2.02052575776035,1.86180762203499,2.56,"0483"
"20278","RIKO_02",12M 0S,14.11,7.75,21.3804375797459,15.0204375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.0935950854781,2.0935950854781,1.92367247204998,2.34,"0483"
"20279","RIKO_02",13M 0S,13.89,7.75,21.1604375797459,15.0204375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.16860989310109,2.16860989310109,1.98682092727182,2.12,"0483"
"20280","RIKO_02",14M 0S,13.67,7.75,20.9404375797459,15.0204375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.24920012561498,2.24920012561498,2.05425605373343,1.9,"0483"
"20281","RIKO_02",15M 0S,13.45,7.75,20.7204375797459,15.0204375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.33601135853345,2.33601135853345,2.12642967130919,1.68,"0483"
"20282","RIKO_02",16M 0S,13.23,7.75,20.5004375797459,15.0204375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.42979283643078,2.42979283643078,2.2038594083873,1.46,"0483"
"20283","RIKO_02",17M 0S,13.01,7.75,20.2804375797459,15.0204375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.5314191527834,2.5314191527834,2.28714113607197,1.23,"0483"
"20284","RIKO_02",18M 0S,12.78,7.75,20.0504375797459,15.0204375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.63993348088109,2.64191760786522,2.37696433236613,1.01,"0483"
"20285","RIKO_02",19M 0S,12.56,7.75,19.8304375797459,15.0204375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,3.76824630844921,2.76824630844921,2.47873699667944,0.79,"0483"
"20286","RIKO_02",20M 0S,12.34,7.75,19.6104375797459,15.0204375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,3.90092913804808,2.90092913804808,2.58458791579421,0.57,"0483"
"20287","RIKO_01",0S,17.6,7.51,24.8704375797459,14.7804375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.29814134361515,1.29714928012308,1.22867109022487,5,"0484"
"20288","RIKO_01",1M 0S,17.38,7.51,24.6504375797459,14.7804375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.32710595777289,1.32609175898993,1.25460785673318,4.78,"0484"
"20289","RIKO_01",2M 0S,17.16,7.51,24.4304375797459,14.7804375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.35739260826148,1.35635526386314,1.28166326739031,4.56,"0484"
"20290","RIKO_01",3M 0S,16.93,7.51,24.2004375797459,14.7804375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.38803235070496,1.38803235070496,1.30991128737043,4.34,"0484"
"20291","RIKO_01",4M 0S,16.71,7.51,23.9804375797459,14.7804375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.4212244286566,1.4212244286566,1.33943254961316,4.11,"0484"
"20292","RIKO_01",5M 0S,16.49,7.51,23.7604375797459,14.7804375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.45604284450342,1.45604284450342,1.37031512349891,3.89,"0484"
"20293","RIKO_01",6M 0S,16.27,7.51,23.5404375797459,14.7804375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.49545882784465,1.49431597070179,1.40416171368739,3.67,"0484"
"20294","RIKO_01",7M 0S,16.05,7.51,23.3204375797459,14.7804375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.53402869210325,1.53285635916069,1.43813911947029,3.45,"0484"
"20295","RIKO_01",8M 0S,15.83,7.51,23.1004375797459,14.7804375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.57464076337433,1.57343739393991,1.47380164760802,3.23,"0484"
"20296","RIKO_01",9M 0S,15.6,7.51,22.8704375797459,14.7804375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.6162255554562,1.6162255554562,1.51127784724804,3.01,"0484"
"20297","RIKO_01",10M 0S,15.38,7.51,22.6504375797459,14.7804375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.6614059394715,1.6614059394715,1.55070968381067,2.78,"0484"
"20298","RIKO_01",11M 0S,15.16,7.51,22.4304375797459,14.7804375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.70918493380924,1.70918493380924,1.59225433614807,2.56,"0484"
"20299","RIKO_01",12M 0S,14.94,7.51,22.2104375797459,14.7804375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.75979337061113,1.75979337061113,1.63608629053904,2.34,"0484"
"20300","RIKO_01",13M 0S,14.72,7.51,21.9904375797459,14.7804375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.81739788106121,1.81600899217232,1.68456733017676,2.12,"0484"
"20301","RIKO_01",14M 0S,14.5,7.51,21.7704375797459,14.7804375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.87467976269924,1.87324709794279,1.7337074695562,1.9,"0484"
"20302","RIKO_01",15M 0S,14.28,7.51,21.5504375797459,14.7804375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.93569005083442,1.93421076089359,1.78580066402952,1.68,"0484"
"20303","RIKO_01",16M 0S,14.05,7.51,21.3204375797459,14.7804375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,2.99927595468512,1.99927595468512,1.84112135359567,1.46,"0484"
"20304","RIKO_01",17M 0S,13.83,7.51,21.1004375797459,14.7804375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.06887100374062,2.06887100374062,1.89997907189285,1.23,"0484"
"20305","RIKO_01",18M 0S,13.61,7.51,20.8804375797459,14.7804375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.14348602354765,2.14348602354765,1.96272424088424,1.01,"0484"
"20306","RIKO_01",19M 0S,13.39,7.51,20.6604375797459,14.7804375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.22917627659978,2.227472699087,2.03291096783016,0.79,"0484"
"20307","RIKO_01",20M 0S,13.17,7.51,20.4404375797459,14.7804375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.31597606082136,2.31420614931694,2.10490955738591,0.57,"0484"
"20308","RIKO_02",0S,16.77,7.68,24.0404375797459,14.9504375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.4571248342839,1.4571248342839,1.37231116032275,5,"0484"
"20309","RIKO_02",1M 0S,16.55,7.68,23.8204375797459,14.9504375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.49326547278926,1.49326547278925,1.40432081325461,4.78,"0484"
"20310","RIKO_02",2M 0S,16.33,7.68,23.6004375797459,14.9504375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.53124447903361,1.53124447903361,1.43785940258649,4.56,"0484"
"20311","RIKO_02",3M 0S,16.11,7.68,23.3804375797459,14.9504375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.57120578216378,1.57120578216378,1.47303915264359,4.34,"0484"
"20312","RIKO_02",4M 0S,15.89,7.68,23.1604375797459,14.9504375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.61649570044399,1.61527618824886,1.51170691882461,4.11,"0484"
"20313","RIKO_02",5M 0S,15.66,7.68,22.9304375797459,14.9504375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65980761198505,1.65980761198505,1.55064200889212,3.89,"0484"
"20314","RIKO_02",6M 0S,15.44,7.68,22.7104375797459,14.9504375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.70686401335576,1.70686401335576,1.59163572231047,3.67,"0484"
"20315","RIKO_02",7M 0S,15.22,7.68,22.4904375797459,14.9504375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.75666641162343,1.75666641162343,1.63485576161527,3.45,"0484"
"20316","RIKO_02",8M 0S,15,7.68,22.2704375797459,14.9504375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.80946239667223,1.80946239667223,1.68048855328109,3.23,"0484"
"20317","RIKO_02",9M 0S,14.78,7.68,22.0504375797459,14.9504375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.8655302455832,1.8655302455832,1.72874193590815,3.01,"0484"
"20318","RIKO_02",10M 0S,14.56,7.68,21.8304375797459,14.9504375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.92518382901754,1.92518382901754,1.77984832523033,2.78,"0484"
"20319","RIKO_02",11M 0S,14.34,7.68,21.6104375797459,14.9504375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.99327289378056,1.99176913438206,1.8366116090716,2.56,"0484"
"20320","RIKO_02",12M 0S,14.11,7.68,21.3804375797459,14.9504375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,3.05991675639824,2.05991675639824,1.89440143367593,2.34,"0484"
"20321","RIKO_02",13M 0S,13.89,7.68,21.1604375797459,14.9504375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.13289287337209,2.13289287337209,1.95594617499756,2.12,"0484"
"20322","RIKO_02",14M 0S,13.67,7.68,20.9404375797459,14.9504375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.21122950645087,2.21122950645087,2.02162408745051,1.9,"0484"
"20323","RIKO_02",15M 0S,13.45,7.68,20.7204375797459,14.9504375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.29553981692213,2.29553981692213,2.09186599568083,1.68,"0484"
"20324","RIKO_02",16M 0S,13.23,7.68,20.5004375797459,14.9504375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.38653418804337,2.38653418804337,2.16716475615094,1.46,"0484"
"20325","RIKO_02",17M 0S,13.01,7.68,20.2804375797459,14.9504375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.49159111722569,2.48971141797757,2.25190894924672,1.23,"0484"
"20326","RIKO_02",18M 0S,12.78,7.68,20.0504375797459,14.9504375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.59711073404719,2.59711073404719,2.33941124289487,1.01,"0484"
"20327","RIKO_02",19M 0S,12.56,7.68,19.8304375797459,14.9504375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.71419359500834,2.71419359500834,2.43398859461852,0.79,"0484"
"20328","RIKO_02",20M 0S,12.34,7.68,19.6104375797459,14.9504375797459,4.66,3.32,2610,13764.1706924095,8.29485411525621,3.84233149005165,2.84233149005165,2.5365352446446,0.57,"0484"
"20329","RIKO_01",0S,17.6,7.65,24.8704375797459,14.9204375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.33050953155339,1.32950349533609,1.2583816282555,5,"0485"
"20330","RIKO_01",1M 0S,17.38,7.65,24.6504375797459,14.9204375797459,9.72,3.32,2610,9530.37250058989,17.3017128755988,2.360623944819,1.35959513823464,1.28530727526377,4.78,"0485"
"20331","RIKO_01",2M 0S,17.16,7.65,24.4304375797459,14.9204375797459,9.5,3.32,2610,9640.09259619211,16.9101103208013,2.39213313090955,1.3910804993306,1.31341037478006,4.56,"0485"
"20332","RIKO_01",3M 0S,16.93,7.65,24.2004375797459,14.9204375797459,9.28,3.32,2610,9753.69160882176,16.5185077660038,2.42405870082335,1.42405870082335,1.3427698878808,4.34,"0485"
"20333","RIKO_01",4M 0S,16.71,7.65,23.9804375797459,14.9204375797459,9.06,3.32,2610,9871.40361202616,16.1269052112063,2.45863849267557,1.45863849267557,1.37347199734627,4.11,"0485"
"20334","RIKO_01",5M 0S,16.49,7.65,23.7604375797459,14.9204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.49493945063809,1.49493945063809,1.40561095259233,3.89,"0485"
"20335","RIKO_01",6M 0S,16.27,7.65,23.5404375797459,14.9204375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.53603539415107,1.53487395396524,1.44085929288499,3.67,"0485"
"20336","RIKO_01",7M 0S,16.05,7.65,23.3204375797459,14.9204375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.57631284191188,1.57512094679865,1.47626996490564,3.45,"0485"
"20337","RIKO_01",8M 0S,15.83,7.65,23.1004375797459,14.9204375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.61875945454598,1.61753546433791,1.5134650005442,3.23,"0485"
"20338","RIKO_01",9M 0S,15.6,7.65,22.8704375797459,14.9204375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.66229745203028,1.66229745203028,1.55258275840939,3.01,"0485"
"20339","RIKO_01",10M 0S,15.38,7.65,22.6504375797459,14.9204375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.70960734070384,1.70960734070384,1.59377628097385,2.78,"0485"
"20340","RIKO_01",11M 0S,15.16,7.65,22.4304375797459,14.9204375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.75968904708931,1.75968904708931,1.63721529564718,2.56,"0485"
"20341","RIKO_01",12M 0S,14.94,7.65,22.2104375797459,14.9204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.81279351764619,1.81279351764619,1.68308855225846,2.34,"0485"
"20342","RIKO_01",13M 0S,14.72,7.65,21.9904375797459,14.9204375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.87326696085562,1.87185053026072,1.73387847948122,2.12,"0485"
"20343","RIKO_01",14M 0S,14.5,7.65,21.7704375797459,14.9204375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,2.93351823737437,1.93205624907028,1.78541372363528,1.9,"0485"
"20344","RIKO_01",15M 0S,14.28,7.65,21.5504375797459,14.9204375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,2.99777413045932,1.99626355644119,1.84010632751741,1.68,"0485"
"20345","RIKO_01",16M 0S,14.05,7.65,21.3204375797459,14.9204375797459,6.4,3.32,2610,11745,11.3920743213819,3.06488511619386,2.06488511619386,1.89825561877138,1.46,"0485"
"20346","RIKO_01",17M 0S,13.83,7.65,21.1004375797459,14.9204375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.13839235333992,2.13839235333992,1.96019999599491,1.23,"0485"
"20347","RIKO_01",18M 0S,13.61,7.65,20.8804375797459,14.9204375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.21732629926857,2.21732629926857,2.02632351865173,1.01,"0485"
"20348","RIKO_01",19M 0S,13.39,7.65,20.6604375797459,14.9204375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.30807412628982,2.30632892559174,2.100396891492,0.79,"0485"
"20349","RIKO_01",20M 0S,13.17,7.65,20.4404375797459,14.9204375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.40022953605094,2.39841465401827,2.17650080895965,0.57,"0485"
"20350","RIKO_02",0S,16.77,7.82,24.0404375797459,15.0904375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.49556030655203,1.49556030655203,1.40722818642573,5,"0485"
"20351","RIKO_02",1M 0S,16.55,7.82,23.8204375797459,15.0904375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.53324911152814,1.53324911152814,1.44054685428392,4.78,"0485"
"20352","RIKO_02",2M 0S,16.33,7.82,23.6004375797459,15.0904375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.57288657387082,1.57288657387082,1.47548154359454,4.56,"0485"
"20353","RIKO_02",3M 0S,16.11,7.82,23.3804375797459,15.0904375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.61462783397355,1.61462783397355,1.51215274678521,4.34,"0485"
"20354","RIKO_02",4M 0S,15.89,7.82,23.1604375797459,15.0904375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.66194351658073,1.66070282179165,1.55249181406335,4.11,"0485"
"20355","RIKO_02",5M 0S,15.66,7.82,22.9304375797459,15.0904375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.70730417648478,1.70730417648478,1.59314363146451,3.89,"0485"
"20356","RIKO_02",6M 0S,15.44,7.82,22.7104375797459,15.0904375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.75659642304996,1.75659642304996,1.63598161970606,3.67,"0485"
"20357","RIKO_02",7M 0S,15.22,7.82,22.4904375797459,15.0904375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.80881955995145,1.80881955995144,1.68118700336361,3.45,"0485"
"20358","RIKO_02",8M 0S,15,7.82,22.2704375797459,15.0904375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.86424300050706,1.86424300050706,1.72896160658242,3.23,"0485"
"20359","RIKO_02",9M 0S,14.78,7.82,22.0504375797459,15.0904375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.92317022178746,1.92317022178746,1.77953086559363,3.01,"0485"
"20360","RIKO_02",10M 0S,14.56,7.82,21.8304375797459,15.0904375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.9859443239823,1.9859443239823,1.83314738582554,2.78,"0485"
"20361","RIKO_02",11M 0S,14.34,7.82,21.6104375797459,15.0904375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.05764435386186,2.05610825555157,1.89276788573168,2.56,"0485"
"20362","RIKO_02",12M 0S,14.11,7.82,21.3804375797459,15.0904375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.12802301170758,2.12802301170758,1.95354159397994,2.34,"0485"
"20363","RIKO_02",13M 0S,13.89,7.82,21.1604375797459,15.0904375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.20515069911708,2.20515069911708,2.018347458727,2.12,"0485"
"20364","RIKO_02",14M 0S,13.67,7.82,20.9404375797459,15.0904375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.28807944335738,2.28807944335738,2.08760053124443,1.9,"0485"
"20365","RIKO_02",15M 0S,13.45,7.82,20.7204375797459,15.0904375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.37748929727188,2.37748929727188,2.16177485138028,1.68,"0485"
"20366","RIKO_02",16M 0S,13.23,7.82,20.5004375797459,15.0904375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.47417093228109,2.47417093228109,2.24141431321068,1.46,"0485"
"20367","RIKO_02",17M 0S,13.01,7.82,20.2804375797459,15.0904375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,3.58595844471828,2.58402794278778,2.33119901885624,1.23,"0485"
"20368","RIKO_02",18M 0S,12.78,7.82,20.0504375797459,15.0904375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,3.69864208541143,2.69864208541143,2.42407893723168,1.01,"0485"
"20369","RIKO_02",19M 0S,12.56,7.82,19.8304375797459,15.0904375797459,4.74,3.32,2610,13647.5230747542,8.43725504427348,3.82389551553601,2.82389551553601,2.52466703201107,0.79,"0485"
"20370","RIKO_02",20M 0S,12.34,7.82,19.6104375797459,15.0904375797459,4.52,3.32,2610,13975.7071155821,8.04565248947598,3.96134175744263,2.96134175744263,2.63396440562772,0.57,"0485"
"20371","RIKO_01",0S,17.6,7.67,24.8704375797459,14.9404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.33285646965163,1.33285646965163,1.26148727596554,5,"0486"
"20372","RIKO_01",1M 0S,17.38,7.67,24.6504375797459,14.9404375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.3630550714357,1.3630550714357,1.28850565253577,4.78,"0486"
"20373","RIKO_01",2M 0S,17.16,7.67,24.4304375797459,14.9404375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.39717982527855,1.39612497295788,1.31801793863684,4.56,"0486"
"20374","RIKO_01",3M 0S,16.93,7.67,24.2004375797459,14.9404375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42929424877329,1.42929424877329,1.34754044174696,4.34,"0486"
"20375","RIKO_01",4M 0S,16.71,7.67,23.9804375797459,14.9404375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.46407795836733,1.46407795836733,1.37841580675455,4.11,"0486"
"20376","RIKO_01",5M 0S,16.49,7.67,23.7604375797459,14.9404375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50059690970983,1.50059690970983,1.4107392061654,3.89,"0486"
"20377","RIKO_01",6M 0S,16.27,7.67,23.5404375797459,14.9404375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.53898427251636,1.53898427251636,1.44461495390505,3.67,"0486"
"20378","RIKO_01",7M 0S,16.05,7.67,23.3204375797459,14.9404375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57938720091178,1.57938720091178,1.48015762987625,3.45,"0486"
"20379","RIKO_01",8M 0S,15.83,7.67,23.1004375797459,14.9404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.62196871858342,1.62196871858342,1.51749337471266,3.23,"0486"
"20380","RIKO_01",9M 0S,15.6,7.67,22.8704375797459,14.9404375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.66901194749567,1.66901194749567,1.5585946393666,3.01,"0486"
"20381","RIKO_01",10M 0S,15.38,7.67,22.6504375797459,14.9404375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.71663615352019,1.71663615352019,1.60004765633325,2.78,"0486"
"20382","RIKO_01",11M 0S,15.16,7.67,22.4304375797459,14.9404375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.76705804320971,1.76705804320971,1.64376592341271,2.56,"0486"
"20383","RIKO_01",12M 0S,14.94,7.67,22.2104375797459,14.9404375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.8205316016012,1.8205316016012,1.6899403374873,2.34,"0486"
"20384","RIKO_01",13M 0S,14.72,7.67,21.9904375797459,14.9404375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.87734251682847,1.87734251682847,1.7387838650401,2.12,"0486"
"20385","RIKO_01",14M 0S,14.5,7.67,21.7704375797459,14.9404375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.93781328603817,1.93781328603817,1.79053482641322,1.9,"0486"
"20386","RIKO_01",15M 0S,14.28,7.67,21.5504375797459,14.9404375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.00685829449101,2.00534314297586,1.84803759806988,1.68,"0486"
"20387","RIKO_01",16M 0S,14.05,7.67,21.3204375797459,14.9404375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.07449290652675,2.07449290652675,1.90660578180466,1.46,"0486"
"20388","RIKO_01",17M 0S,13.83,7.67,21.1004375797459,14.9404375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.14858193890271,2.14858193890271,1.96900776355633,1.23,"0486"
"20389","RIKO_01",18M 0S,13.61,7.67,20.8804375797459,14.9404375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.22815904775096,2.22815904775096,2.03563271386107,1.01,"0486"
"20390","RIKO_01",19M 0S,13.39,7.67,20.6604375797459,14.9404375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.31385747266446,2.31385747266446,2.10692432113116,0.79,"0486"
"20391","RIKO_01",20M 0S,13.17,7.67,20.4404375797459,14.9404375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.40641177157103,2.40641177157103,2.18339068471023,0.57,"0486"
"20392","RIKO_02",0S,16.77,7.84,24.0404375797459,15.1104375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.50114946737298,1.50114946737298,1.41230041653142,5,"0486"
"20393","RIKO_02",1M 0S,16.55,7.84,23.8204375797459,15.1104375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.53906598664072,1.53906598664072,1.44581130867367,4.78,"0486"
"20394","RIKO_02",2M 0S,16.33,7.84,23.6004375797459,15.1104375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.57894755519914,1.57894755519914,1.48095113673733,4.56,"0486"
"20395","RIKO_02",3M 0S,16.11,7.84,23.3804375797459,15.1104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.62095099681266,1.62095099681266,1.51784163110894,4.34,"0486"
"20396","RIKO_02",4M 0S,15.89,7.84,23.1604375797459,15.1104375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.66525027871313,1.66525027871313,1.55661696124859,4.11,"0486"
"20397","RIKO_02",5M 0S,15.66,7.84,22.9304375797459,15.1104375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.71076178079702,1.7120389200052,1.5974253662091,3.89,"0486"
"20398","RIKO_02",6M 0S,15.44,7.84,22.7104375797459,15.1104375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.76021875737723,1.76153281782401,1.6404310485349,3.67,"0486"
"20399","RIKO_02",7M 0S,15.22,7.84,22.4904375797459,15.1104375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.81643153707869,1.81643153707868,1.68793909734582,3.45,"0486"
"20400","RIKO_02",8M 0S,15,7.84,22.2704375797459,15.1104375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.87224367927943,1.87224367927943,1.73602981268997,3.23,"0486"
"20401","RIKO_02",9M 0S,14.78,7.84,22.0504375797459,15.1104375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.93159434346408,1.93159434346408,1.78694117526919,3.01,"0486"
"20402","RIKO_02",10M 0S,14.56,7.84,21.8304375797459,15.1104375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.99483106304177,1.99483106304177,1.84092884009826,2.78,"0486"
"20403","RIKO_02",11M 0S,14.34,7.84,21.6104375797459,15.1104375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.06234842209857,2.06234842209857,1.8982803204436,2.56,"0486"
"20404","RIKO_02",12M 0S,14.11,7.84,21.3804375797459,15.1104375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.13300394007017,2.13459629675807,1.95932010988282,2.34,"0486"
"20405","RIKO_02",13M 0S,13.89,7.84,21.1604375797459,15.1104375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.2157462386183,2.2157462386183,2.02747765068007,2.12,"0486"
"20406","RIKO_02",14M 0S,13.67,7.84,20.9404375797459,15.1104375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.29935930422653,2.29935930422653,2.09726167016379,1.9,"0486"
"20407","RIKO_02",15M 0S,13.45,7.84,20.7204375797459,15.1104375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.38953025733346,2.38953025733346,2.1720207371194,1.68,"0486"
"20408","RIKO_02",16M 0S,13.23,7.84,20.5004375797459,15.1104375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.48706210457156,2.48706210457156,2.25230653920327,1.46,"0486"
"20409","RIKO_02",17M 0S,13.01,7.84,20.2804375797459,15.1104375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.59289453455333,2.59289453455333,2.33875546445182,1.23,"0486"
"20410","RIKO_02",18M 0S,12.78,7.84,20.0504375797459,15.1104375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,3.70611408962438,2.70813429164458,2.43210550510933,1.01,"0486"
"20411","RIKO_02",19M 0S,12.56,7.84,19.8304375797459,15.1104375797459,4.72,3.32,2610,13676.4067537828,8.40165481201916,3.84009846263574,2.84009846263574,2.53801350850565,0.79,"0486"
"20412","RIKO_02",20M 0S,12.34,7.84,19.6104375797459,15.1104375797459,4.5,3.32,2610,14006.7298110587,8.01005225722166,3.97894772080904,2.97894772080904,2.64832281034624,0.57,"0486"
"20413","RIKO_01",0S,17.6,7.69,24.8704375797459,14.9604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.33756455536233,1.33756455536233,1.26580647333904,5,"0487"
"20414","RIKO_01",1M 0S,17.38,7.69,24.6504375797459,14.9604375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.37037858921908,1.36934553136784,1.29423269304,4.78,"0487"
"20415","RIKO_01",2M 0S,17.16,7.69,24.4304375797459,14.9604375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.4022478587358,1.40119077628337,1.32264389266934,4.56,"0487"
"20416","RIKO_01",3M 0S,16.93,7.69,24.2004375797459,14.9604375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.43455246143297,1.43455246143298,1.35233046369754,4.34,"0487"
"20417","RIKO_01",4M 0S,16.71,7.69,23.9804375797459,14.9604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46954154585817,1.38338025450826,4.11,"0487"
"20418","RIKO_01",5M 0S,16.49,7.69,23.7604375797459,14.9604375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.50628008450462,1.50628008450462,1.41588937115214,3.89,"0487"
"20419","RIKO_01",6M 0S,16.27,7.69,23.5404375797459,14.9604375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.54490265077397,1.54490265077397,1.4499631709628,3.67,"0487"
"20420","RIKO_01",7M 0S,16.05,7.69,23.3204375797459,14.9604375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.58865446031625,1.58745685552583,1.48738453932487,3.45,"0487"
"20421","RIKO_01",8M 0S,15.83,7.69,23.1004375797459,14.9604375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.6316438799066,1.63041386760648,1.52503207162385,3.23,"0487"
"20422","RIKO_01",9M 0S,15.6,7.69,22.8704375797459,14.9604375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.67576039742613,1.67576039742613,1.56463490572079,3.01,"0487"
"20423","RIKO_01",10M 0S,15.38,7.69,22.6504375797459,14.9604375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.72370152713143,1.72370152713143,1.60634943175012,2.78,"0487"
"20424","RIKO_01",11M 0S,15.16,7.69,22.4304375797459,14.9604375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77446649847934,1.77446649847934,1.65034917466282,2.56,"0487"
"20425","RIKO_01",12M 0S,14.94,7.69,22.2104375797459,14.9604375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.8283123784332,1.8283123784332,1.69682720702661,2.34,"0487"
"20426","RIKO_01",13M 0S,14.72,7.69,21.9904375797459,14.9604375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.88552841303566,1.88552841303566,1.7459989813444,2.12,"0487"
"20427","RIKO_01",14M 0S,14.5,7.69,21.7704375797459,14.9604375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.95077422700598,1.94930363877069,1.80054815250121,1.9,"0487"
"20428","RIKO_01",15M 0S,14.28,7.69,21.5504375797459,14.9604375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.01599768140436,2.01447792456545,1.85601329034863,1.68,"0487"
"20429","RIKO_01",16M 0S,14.05,7.69,21.3204375797459,14.9604375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.08416112321395,2.08416112321395,1.9150041991658,1.46,"0487"
"20430","RIKO_01",17M 0S,13.83,7.69,21.1004375797459,14.9604375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.15883790613041,2.15883790613041,1.9778681007279,1.23,"0487"
"20431","RIKO_01",18M 0S,13.61,7.69,20.8804375797459,14.9604375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.23906499047985,2.23906499047985,2.04499935733294,1.01,"0487"
"20432","RIKO_01",19M 0S,13.39,7.69,20.6604375797459,14.9604375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.32548504274398,2.32548504274398,2.11684775290689,0.79,"0487"
"20433","RIKO_01",20M 0S,13.17,7.69,20.4404375797459,14.9604375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.42509410304217,2.42326594947727,2.19756585702192,0.57,"0487"
"20434","RIKO_02",0S,16.77,7.86,24.0404375797459,15.1304375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.50676371982499,1.50676371982499,1.41739406699343,5,"0487"
"20435","RIKO_02",1M 0S,16.55,7.86,23.8204375797459,15.1304375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.54490963678259,1.54490963678259,1.45109852385702,4.78,"0487"
"20436","RIKO_02",2M 0S,16.33,7.86,23.6004375797459,15.1304375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.5850371598159,1.5850371598159,1.48644495360839,4.56,"0487"
"20437","RIKO_02",3M 0S,16.11,7.86,23.3804375797459,15.1304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.62730481741099,1.62730481741099,1.52355633938755,4.34,"0487"
"20438","RIKO_02",4M 0S,15.89,7.86,23.1604375797459,15.1304375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.67188851103869,1.67188851103869,1.56256826067491,4.11,"0487"
"20439","RIKO_02",5M 0S,15.66,7.86,22.9304375797459,15.1304375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.72118778764624,1.72118778764624,1.6055483551603,3.89,"0487"
"20440","RIKO_02",6M 0S,15.44,7.86,22.7104375797459,15.1304375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.7711431060212,1.7711431060212,1.64893199202608,3.67,"0487"
"20441","RIKO_02",7M 0S,15.22,7.86,22.4904375797459,15.1304375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.82408488364683,1.82408488364683,1.69472528508965,3.45,"0487"
"20442","RIKO_02",8M 0S,15,7.86,22.2704375797459,15.1304375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.88028917978161,1.88028917978161,1.74313472819809,3.23,"0487"
"20443","RIKO_02",9M 0S,14.78,7.86,22.0504375797459,15.1304375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.94006715948565,1.94006715948565,1.79439110276683,3.01,"0487"
"20444","RIKO_02",10M 0S,14.56,7.86,21.8304375797459,15.1304375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.0037708572598,2.0037708572598,1.84875315680513,2.78,"0487"
"20445","RIKO_02",11M 0S,14.34,7.86,21.6104375797459,15.1304375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.07180011475937,2.07180011475937,1.90651197358302,2.56,"0487"
"20446","RIKO_02",12M 0S,14.11,7.86,21.3804375797459,15.1304375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.14804235898251,2.14804235898251,1.97088528673383,2.34,"0487"
"20447","RIKO_02",13M 0S,13.89,7.86,21.1604375797459,15.1304375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.226412063622,2.22641206362201,2.03666324601395,2.12,"0487"
"20448","RIKO_02",14M 0S,13.67,7.86,20.9404375797459,15.1304375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.31071682334607,2.31071682334607,2.10698345849389,1.9,"0487"
"20449","RIKO_02",15M 0S,13.45,7.86,20.7204375797459,15.1304375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.40165737811104,2.40165737811104,2.18233324333114,1.68,"0487"
"20450","RIKO_02",16M 0S,13.23,7.86,20.5004375797459,15.1304375797459,5.37,3.32,2610,12822.00273709,9.55866236028451,3.50004930049175,2.50004930049175,2.26327221498748,1.46,"0487"
"20451","RIKO_02",17M 0S,13.01,7.86,20.2804375797459,15.1304375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.60684752303703,2.60684752303703,2.35044620614597,1.23,"0487"
"20452","RIKO_02",18M 0S,12.78,7.86,20.0504375797459,15.1304375797459,4.92,3.32,2610,13395.5471305516,8.75765713456235,3.72871234626843,2.72871234626843,2.44906403431831,1.01,"0487"
"20453","RIKO_02",19M 0S,12.56,7.86,19.8304375797459,15.1304375797459,4.7,3.32,2610,13705.4746011422,8.36605457976484,3.85643930715759,2.85643930715759,2.55146144451211,0.79,"0487"
"20454","RIKO_02",20M 0S,12.34,7.86,19.6104375797459,15.1304375797459,4.48,3.32,2610,14037.9600166325,7.97445202496734,3.99671088027694,2.99671088027694,2.66279513010746,0.57,"0487"
"20455","RIKO_01",0S,17.6,7.63,24.8704375797459,14.9004375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.32349696525985,1.32349696525985,1.25289809445614,5,"0488"
"20456","RIKO_01",1M 0S,17.38,7.63,24.6504375797459,14.9004375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.35336048652725,1.35336048652725,1.27962841688471,4.78,"0488"
"20457","RIKO_01",2M 0S,17.16,7.63,24.4304375797459,14.9004375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.38460280625821,1.3846028062582,1.30752417548513,4.56,"0488"
"20458","RIKO_01",3M 0S,16.93,7.63,24.2004375797459,14.9004375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.41624755570792,1.41732166956398,1.33666328799621,4.34,"0488"
"20459","RIKO_01",4M 0S,16.71,7.63,23.9804375797459,14.9004375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45322298938774,1.45322298938774,1.36854869785291,4.11,"0488"
"20460","RIKO_01",5M 0S,16.49,7.63,23.7604375797459,14.9004375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.48930753314229,1.48930753314229,1.40050447089637,3.89,"0488"
"20461","RIKO_01",6M 0S,16.27,7.63,23.5404375797459,14.9004375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.52722971569915,1.52722971569915,1.43398826554139,3.67,"0488"
"20462","RIKO_01",7M 0S,16.05,7.63,23.3204375797459,14.9004375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.56713358000483,1.56713358000483,1.46911236383845,3.45,"0488"
"20463","RIKO_01",8M 0S,15.83,7.63,23.1004375797459,14.9004375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.60917862727326,1.60917862727326,1.50600032500378,3.23,"0488"
"20464","RIKO_01",9M 0S,15.6,7.63,22.8704375797459,14.9004375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.65228881499257,1.65354194782465,1.54478843767665,3.01,"0488"
"20465","RIKO_01",10M 0S,15.38,7.63,22.6504375797459,14.9004375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.70261480563106,1.70261480563106,1.58753508622427,2.78,"0488"
"20466","RIKO_01",11M 0S,15.16,7.63,22.4304375797459,14.9004375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.75235919570262,1.75235919570262,1.63069704946574,2.56,"0488"
"20467","RIKO_01",12M 0S,14.94,7.63,22.2104375797459,14.9004375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.80509777614784,1.80509777614784,1.6762715839222,2.34,"0488"
"20468","RIKO_01",13M 0S,14.72,7.63,21.9904375797459,14.9004375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.86110927272788,1.86110927272788,1.72446678418998,2.12,"0488"
"20469","RIKO_01",14M 0S,14.5,7.63,21.7704375797459,14.9004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.92070811406706,1.92070811406706,1.77551538538191,1.9,"0488"
"20470","RIKO_01",15M 0S,14.28,7.63,21.5504375797459,14.9004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.98425033738958,1.98425033738958,1.8296785214942,1.68,"0488"
"20471","RIKO_01",16M 0S,14.05,7.63,21.3204375797459,14.9004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.05533718748297,2.05533718748297,1.88995329537891,1.46,"0488"
"20472","RIKO_01",17M 0S,13.83,7.63,21.1004375797459,14.9004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.12826850703882,2.12826850703882,1.95144433157326,1.23,"0488"
"20473","RIKO_01",18M 0S,13.61,7.63,20.8804375797459,14.9004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.20656601064226,2.20656601064226,2.01707124480117,1.01,"0488"
"20474","RIKO_01",19M 0S,13.39,7.63,20.6604375797459,14.9004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.29084457354873,2.29084457354873,2.08726582369802,0.79,"0488"
"20475","RIKO_01",20M 0S,13.17,7.63,20.4404375797459,14.9004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.38181674072937,2.38181674072937,2.16252212940355,0.57,"0488"
"20476","RIKO_02",0S,16.77,7.8,24.0404375797459,15.0704375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.48722324539429,1.48833683114039,1.40070773073143,5,"0488"
"20477","RIKO_02",1M 0S,16.55,7.8,23.8204375797459,15.0704375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.52745882784465,1.52745882784465,1.43530501402992,4.78,"0488"
"20478","RIKO_02",2M 0S,16.33,7.8,23.6004375797459,15.0704375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.56685401449481,1.56685401449481,1.47003601431896,4.56,"0488"
"20479","RIKO_02",3M 0S,16.11,7.8,23.3804375797459,15.0704375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.60833510753799,1.60833510753799,1.50648951176879,4.34,"0488"
"20480","RIKO_02",4M 0S,15.89,7.8,23.1604375797459,15.0704375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.65207227980725,1.65207227980725,1.54479690665486,4.11,"0488"
"20481","RIKO_02",5M 0S,15.66,7.8,22.9304375797459,15.0704375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.69698408432537,1.69825473235587,1.58510331308872,3.89,"0488"
"20482","RIKO_02",6M 0S,15.44,7.8,22.7104375797459,15.0704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.74578624099878,1.74709343054127,1.62756939603682,3.67,"0488"
"20483","RIKO_02",7M 0S,15.22,7.8,22.4904375797459,15.0704375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.79747843117641,1.79882432619659,1.67237351175856,3.45,"0488"
"20484","RIKO_02",8M 0S,15,7.8,22.2704375797459,15.0704375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.8562867699501,1.8562867699501,1.72192982610549,3.23,"0488"
"20485","RIKO_02",9M 0S,14.78,7.8,22.0504375797459,15.0704375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.91479437587975,1.91479437587976,1.77215985855397,3.01,"0488"
"20486","RIKO_02",10M 0S,14.56,7.8,21.8304375797459,15.0704375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.97711016917762,1.97711016917762,1.82540844274164,2.78,"0488"
"20487","RIKO_02",11M 0S,14.34,7.8,21.6104375797459,15.0704375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.04361846233038,2.04361846233038,1.88195610554992,2.56,"0488"
"20488","RIKO_02",12M 0S,14.11,7.8,21.3804375797459,15.0704375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.11317480120897,2.11475707968998,1.94211924585123,2.34,"0488"
"20489","RIKO_02",13M 0S,13.89,7.8,21.1604375797459,15.0704375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.18938766289192,2.19102700715421,2.00625605771673,2.12,"0488"
"20490","RIKO_02",14M 0S,13.67,7.8,20.9404375797459,15.0704375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.27687644695753,2.27687644695753,2.07799947595827,1.9,"0488"
"20491","RIKO_02",15M 0S,13.45,7.8,20.7204375797459,15.0704375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.36553358294525,2.36553358294525,2.15159494262362,1.68,"0488"
"20492","RIKO_02",16M 0S,13.23,7.8,20.5004375797459,15.0704375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.46137472258576,2.46137472258576,2.23059480150589,1.46,"0488"
"20493","RIKO_02",17M 0S,13.01,7.8,20.2804375797459,15.0704375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.5653099316009,2.5653099316009,2.3156170404974,1.23,"0488"
"20494","RIKO_02",18M 0S,12.78,7.8,20.0504375797459,15.0704375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.67640576024864,2.67840976826467,2.40737760309485,1.01,"0488"
"20495","RIKO_02",19M 0S,12.56,7.8,19.8304375797459,15.0704375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,3.7998458582056,2.8019422942643,2.50671059757528,0.79,"0488"
"20496","RIKO_02",20M 0S,12.34,7.8,19.6104375797459,15.0704375797459,4.55,3.32,2610,13929.5571586954,8.09905283785745,3.93522302058037,2.93742082277817,2.61459372471399,0.57,"0488"
"20497","RIKO_01",0S,17.6,7.56,24.8704375797459,14.8304375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.30959768132011,1.30860067234703,1.23919183426397,5,"0489"
"20498","RIKO_01",1M 0S,17.38,7.56,24.6504375797459,14.8304375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.33896684440782,1.33794747641597,1.26547679530676,4.78,"0489"
"20499","RIKO_01",2M 0S,17.16,7.56,24.4304375797459,14.8304375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.36968349777275,1.36864074490518,1.29290100156659,4.56,"0489"
"20500","RIKO_01",3M 0S,16.93,7.56,24.2004375797459,14.8304375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.40077531949207,1.40077531949207,1.32154015959121,4.34,"0489"
"20501","RIKO_01",4M 0S,16.71,7.56,23.9804375797459,14.8304375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.43445516323942,1.43445516323942,1.35147683581042,4.11,"0489"
"20502","RIKO_01",5M 0S,16.49,7.56,23.7604375797459,14.8304375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.46979448417029,1.46979448417029,1.3828012515249,3.89,"0489"
"20503","RIKO_01",6M 0S,16.27,7.56,23.5404375797459,14.8304375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.50980054524606,1.5086511199587,1.41714063381308,3.67,"0489"
"20504","RIKO_01",7M 0S,16.05,7.56,23.3204375797459,14.8304375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.54896989901423,1.54779065373121,1.45162172643873,3.45,"0489"
"20505","RIKO_01",8M 0S,15.83,7.56,23.1004375797459,14.8304375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.5902257558887,1.58901510213568,1.48782261444892,3.23,"0489"
"20506","RIKO_01",9M 0S,15.6,7.56,22.8704375797459,14.8304375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.63249561488068,1.63249561488068,1.52587525461245,3.01,"0489"
"20507","RIKO_01",10M 0S,15.38,7.56,22.6504375797459,14.8304375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.67842260148858,1.67842260148858,1.56592545776749,2.78,"0489"
"20508","RIKO_01",11M 0S,15.16,7.56,22.4304375797459,14.8304375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.72700851890009,1.72700851890009,1.6081347559939,2.56,"0489"
"20509","RIKO_01",12M 0S,14.94,7.56,22.2104375797459,14.8304375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.77849115767489,1.77849115767489,1.65268258012701,2.34,"0489"
"20510","RIKO_01",13M 0S,14.72,7.56,21.9904375797459,14.8304375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.83709996414555,1.83570136274695,1.70197292542256,2.12,"0489"
"20511","RIKO_01",14M 0S,14.5,7.56,21.7704375797459,14.8304375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.89542059792795,1.89397759648495,1.7519521479174,1.9,"0489"
"20512","RIKO_01",15M 0S,14.28,7.56,21.5504375797459,14.8304375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.95756553556493,1.95607522259921,1.80495550140833,1.68,"0489"
"20513","RIKO_01",16M 0S,14.05,7.56,21.3204375797459,14.8304375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.02238285726359,2.02238285726359,1.86126602400348,1.46,"0489"
"20514","RIKO_01",17M 0S,13.83,7.56,21.1004375797459,14.8304375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.09334365927284,2.09334365927284,1.92120321180896,1.23,"0489"
"20515","RIKO_01",18M 0S,13.61,7.56,20.8804375797459,14.8304375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.16946524688276,2.16946524688276,1.98512908442294,1.01,"0489"
"20516","RIKO_01",19M 0S,13.39,7.56,20.6604375797459,14.8304375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.25691834083173,2.25520012777331,2.05667318051023,0.79,"0489"
"20517","RIKO_01",20M 0S,13.17,7.56,20.4404375797459,14.8304375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.34558298993584,2.34379727565012,2.13010440740208,0.57,"0489"
"20518","RIKO_02",0S,16.77,7.73,24.0404375797459,15.0004375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.47071512650893,1.47071512650893,1.38466463894697,5,"0489"
"20519","RIKO_02",1M 0S,16.55,7.73,23.8204375797459,15.0004375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50739963079826,1.50739963079826,1.41713457142703,4.78,"0489"
"20520","RIKO_02",2M 0S,16.33,7.73,23.6004375797459,15.0004375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.54596101670241,1.54596101670241,1.45116388956393,4.56,"0489"
"20521","RIKO_02",3M 0S,16.11,7.73,23.3804375797459,15.0004375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.58654710544638,1.58654710544638,1.48686769269047,4.34,"0489"
