"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"20522","RIKO_02",4M 0S,15.89,7.73,23.1604375797459,15.0004375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.63254782130561,1.63132082744058,1.5261224737238,4.11,"0489"
"20523","RIKO_02",5M 0S,15.66,7.73,22.9304375797459,15.0004375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.67657815178319,1.67657815178319,1.56566028407967,3.89,"0489"
"20524","RIKO_02",6M 0S,15.44,7.73,22.7104375797459,15.0004375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.72441825468751,1.72441825468751,1.60730122180697,3.67,"0489"
"20525","RIKO_02",7M 0S,15.22,7.73,22.4904375797459,15.0004375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.77506872411758,1.77506872411758,1.65121767880371,3.45,"0489"
"20526","RIKO_02",8M 0S,15,7.73,22.2704375797459,15.0004375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.82878469651179,1.82878469651179,1.69760141735334,3.23,"0489"
"20527","RIKO_02",9M 0S,14.78,7.73,22.0504375797459,15.0004375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.88585315512634,1.88585315512634,1.74666636938914,3.01,"0489"
"20528","RIKO_02",10M 0S,14.56,7.73,21.8304375797459,15.0004375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.9465980590982,1.9465980590982,1.79865193564116,2.78,"0489"
"20529","RIKO_02",11M 0S,14.34,7.73,21.6104375797459,15.0004375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.01594920358192,2.01443405206677,1.85641538710787,2.56,"0489"
"20530","RIKO_02",12M 0S,14.11,7.73,21.3804375797459,15.0004375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.08389729524149,2.08389729524149,1.91524908053151,2.34,"0489"
"20531","RIKO_02",13M 0S,13.89,7.73,21.1604375797459,15.0004375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.15832219864297,2.15832219864297,1.97793395189496,2.12,"0489"
"20532","RIKO_02",14M 0S,13.67,7.73,20.9404375797459,15.0004375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.23826005785197,2.23826005785197,2.04486093597808,1.9,"0489"
"20533","RIKO_02",15M 0S,13.45,7.73,20.7204375797459,15.0004375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.32434698315397,2.32434698315397,2.11647573258507,1.68,"0489"
"20534","RIKO_02",16M 0S,13.23,7.73,20.5004375797459,15.0004375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.41732086248013,2.41732086248013,2.19328874444836,1.46,"0489"
"20535","RIKO_02",17M 0S,13.01,7.73,20.2804375797459,15.0004375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.52471816767376,2.52282063446692,2.27978981146821,1.23,"0489"
"20536","RIKO_02",18M 0S,12.78,7.73,20.0504375797459,15.0004375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.63272569181004,2.63272569181004,2.36916475122685,1.01,"0489"
"20537","RIKO_02",19M 0S,12.56,7.73,19.8304375797459,15.0004375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.7526428040664,2.7526428040664,2.46583317676303,0.79,"0489"
"20538","RIKO_02",20M 0S,12.34,7.73,19.6104375797459,15.0004375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,3.8840053673841,2.8840053673841,2.57072584837608,0.57,"0489"
"20539","RIKO_01",0S,17.6,7.58,24.8704375797459,14.8504375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.31190266902602,1.31190266902602,1.2422529331735,5,"0490"
"20540","RIKO_01",1M 0S,17.38,7.58,24.6504375797459,14.8504375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.34135354526946,1.34135354526946,1.26862825418316,4.78,"0490"
"20541","RIKO_01",2M 0S,17.16,7.58,24.4304375797459,14.8504375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.37463581438252,1.3735908823031,1.29742715158845,4.56,"0490"
"20542","RIKO_01",3M 0S,16.93,7.58,24.2004375797459,14.8504375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.40591066776906,1.40591066776906,1.32622455908349,4.34,"0490"
"20543","RIKO_01",4M 0S,16.71,7.58,23.9804375797459,14.8504375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.43978803325747,1.43978803325747,1.35632934673779,4.11,"0490"
"20544","RIKO_01",5M 0S,16.49,7.58,23.7604375797459,14.8504375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.4753383550663,1.4753383550663,1.38783261354454,3.89,"0490"
"20545","RIKO_01",6M 0S,16.27,7.58,23.5404375797459,14.8504375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.51268869316924,1.51268869316924,1.42083412353132,3.67,"0490"
"20546","RIKO_01",7M 0S,16.05,7.58,23.3204375797459,14.8504375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.55197930857623,1.55197930857623,1.45544336109175,3.45,"0490"
"20547","RIKO_01",8M 0S,15.83,7.58,23.1004375797459,14.8504375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.59651271160688,1.59529911937387,1.49347560425911,3.23,"0490"
"20548","RIKO_01",9M 0S,15.6,7.58,22.8704375797459,14.8504375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.63906044185046,1.63906044185046,1.53176184482613,3.01,"0490"
"20549","RIKO_01",10M 0S,15.38,7.58,22.6504375797459,14.8504375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.68529035174881,1.68529035174881,1.57206271833829,2.78,"0490"
"20550","RIKO_01",11M 0S,15.16,7.58,22.4304375797459,14.8504375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.73420379203703,1.73420379203703,1.61454153741803,2.56,"0490"
"20551","RIKO_01",12M 0S,14.94,7.58,22.2104375797459,14.8504375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.78604140538596,1.78604140538596,1.65937975642513,2.34,"0490"
"20552","RIKO_01",13M 0S,14.72,7.58,21.9904375797459,14.8504375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.8410734935071,1.8410734935071,1.70677956252982,2.12,"0490"
"20553","RIKO_01",14M 0S,14.5,7.58,21.7704375797459,14.8504375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.89960473173998,1.89960473173998,1.75696692392427,1.9,"0490"
"20554","RIKO_01",15M 0S,14.28,7.58,21.5504375797459,14.8504375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.96640728604495,1.96491251773403,1.81269139536092,1.68,"0490"
"20555","RIKO_01",16M 0S,14.05,7.58,21.3204375797459,14.8504375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,3.03172561725513,2.03172561725513,1.86940410651367,1.46,"0490"
"20556","RIKO_01",17M 0S,13.83,7.58,21.1004375797459,14.8504375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.10324235898251,2.10324235898251,1.92978010997768,1.23,"0490"
"20557","RIKO_01",18M 0S,13.61,7.58,20.8804375797459,14.8504375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.17997756942632,2.17997756942632,1.99418619101554,1.01,"0490"
"20558","RIKO_01",19M 0S,13.39,7.58,20.6604375797459,14.8504375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.26252405226174,2.26252405226174,2.06303979111424,0.79,"0490"
"20559","RIKO_01",20M 0S,13.17,7.58,20.4404375797459,14.8504375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.35156793267275,2.35156793267275,2.13681806580571,0.57,"0490"
"20560","RIKO_02",0S,16.77,7.75,24.0404375797459,15.0204375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.47619343055884,1.47619343055884,1.38964212983673,5,"0490"
"20561","RIKO_02",1M 0S,16.55,7.75,23.8204375797459,15.0204375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.51309826632281,1.51309826632281,1.42229839910534,4.78,"0490"
"20562","RIKO_02",2M 0S,16.33,7.75,23.6004375797459,15.0204375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.55189565776698,1.55189565776698,1.45652643408431,4.56,"0490"
"20563","RIKO_02",3M 0S,16.11,7.75,23.3804375797459,15.0204375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.5927350171819,1.5927350171819,1.49244250795353,4.34,"0490"
"20564","RIKO_02",4M 0S,15.89,7.75,23.1604375797459,15.0204375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.63578190953817,1.63578190953817,1.53017465243339,4.11,"0490"
"20565","RIKO_02",5M 0S,15.66,7.75,22.9304375797459,15.0204375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.6799576696516,1.68122029591423,1.56986418274454,3.89,"0490"
"20566","RIKO_02",6M 0S,15.44,7.75,22.7104375797459,15.0204375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.73150386783364,1.73150386783364,1.61362057780182,3.67,"0490"
"20567","RIKO_02",7M 0S,15.22,7.75,22.4904375797459,15.0204375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.7824986269934,1.7824986269934,1.65781948569733,3.45,"0490"
"20568","RIKO_02",8M 0S,15,7.75,22.2704375797459,15.0204375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.83658824050216,1.83658824050216,1.70450790102938,3.23,"0490"
"20569","RIKO_02",9M 0S,14.78,7.75,22.0504375797459,15.0204375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.89406326367577,1.89406326367577,1.75390225154736,3.01,"0490"
"20570","RIKO_02",10M 0S,14.56,7.75,21.8304375797459,15.0204375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.95525179789144,1.95525179789144,1.80624480083072,2.78,"0490"
"20571","RIKO_02",11M 0S,14.34,7.75,21.6104375797459,15.0204375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.02052575776035,2.02052575776035,1.86180762203499,2.56,"0490"
"20572","RIKO_02",12M 0S,14.11,7.75,21.3804375797459,15.0204375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.08873857827954,2.09030843699226,1.92089732834588,2.34,"0490"
"20573","RIKO_02",13M 0S,13.89,7.75,21.1604375797459,15.0204375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.16860989310109,2.16860989310109,1.98682092727182,2.12,"0490"
"20574","RIKO_02",14M 0S,13.67,7.75,20.9404375797459,15.0204375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.24920012561498,2.24920012561498,2.05425605373343,1.9,"0490"
"20575","RIKO_02",15M 0S,13.45,7.75,20.7204375797459,15.0204375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.33601135853345,2.33601135853345,2.12642967130919,1.68,"0490"
"20576","RIKO_02",16M 0S,13.23,7.75,20.5004375797459,15.0204375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.42979283643078,2.42979283643078,2.2038594083873,1.46,"0490"
"20577","RIKO_02",17M 0S,13.01,7.75,20.2804375797459,15.0204375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.5314191527834,2.5314191527834,2.28714113607197,1.23,"0490"
"20578","RIKO_02",18M 0S,12.78,7.75,20.0504375797459,15.0204375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.63993348088109,2.64191760786522,2.37696433236613,1.01,"0490"
"20579","RIKO_02",19M 0S,12.56,7.75,19.8304375797459,15.0204375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,3.76824630844921,2.76824630844921,2.47873699667944,0.79,"0490"
"20580","RIKO_02",20M 0S,12.34,7.75,19.6104375797459,15.0204375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,3.90092913804808,2.90092913804808,2.58458791579421,0.57,"0490"
"20581","RIKO_01",0S,17.6,7.6,24.8704375797459,14.8704375797459,10,3.32,2610,9396,17.8001161271592,2.31652647436407,1.31652647436407,1.2464989029672,5,"0491"
"20582","RIKO_01",1M 0S,17.38,7.6,24.6504375797459,14.8704375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.34614158932931,1.34614158932931,1.27301555533218,4.78,"0491"
"20583","RIKO_01",2M 0S,17.16,7.6,24.4304375797459,14.8704375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.37711974305865,1.37711974305865,1.30068490127494,4.56,"0491"
"20584","RIKO_01",3M 0S,16.93,7.6,24.2004375797459,14.8704375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.40848658925489,1.40955725306646,1.32958377311039,4.34,"0491"
"20585","RIKO_01",4M 0S,16.71,7.6,23.9804375797459,14.8704375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.44514431873114,1.44514431873114,1.36120192637581,4.11,"0491"
"20586","RIKO_01",5M 0S,16.49,7.6,23.7604375797459,14.8704375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.48090717026329,1.48090717026329,1.39288526829219,3.89,"0491"
"20587","RIKO_01",6M 0S,16.27,7.6,23.5404375797459,14.8704375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.51848497619847,1.51848497619847,1.42607868184912,3.67,"0491"
"20588","RIKO_01",7M 0S,16.05,7.6,23.3204375797459,14.8704375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.55801949628884,1.55801949628884,1.46089276070565,3.45,"0491"
"20589","RIKO_01",8M 0S,15.83,7.6,23.1004375797459,14.8704375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.59966764807299,1.59966764807299,1.49744916820911,3.23,"0491"
"20590","RIKO_01",9M 0S,15.6,7.6,22.8704375797459,14.8704375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.64235514901881,1.6436035884695,1.53588205794453,3.01,"0491"
"20591","RIKO_01",10M 0S,15.38,7.6,22.6504375797459,14.8704375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.68873745104502,1.69002114809252,1.57633971880171,2.78,"0491"
"20592","RIKO_01",11M 0S,15.16,7.6,22.4304375797459,14.8704375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.74143713540221,1.74143713540221,1.62097987237012,2.56,"0491"
"20593","RIKO_01",12M 0S,14.94,7.6,22.2104375797459,14.8704375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.79363279886113,1.79363279886113,1.66611083477752,2.34,"0491"
"20594","RIKO_01",13M 0S,14.72,7.6,21.9904375797459,14.8704375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.84905403702819,1.84905403702819,1.71382682136451,2.12,"0491"
"20595","RIKO_01",14M 0S,14.5,7.6,21.7704375797459,14.8704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.90800938313633,1.90800938313633,1.76435647901393,1.9,"0491"
"20596","RIKO_01",15M 0S,14.28,7.6,21.5504375797459,14.8704375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.97084801551507,1.97084801551507,1.81795623905739,1.68,"0491"
"20597","RIKO_01",16M 0S,14.05,7.6,21.3204375797459,14.8704375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.03641869096605,2.03796667858215,1.87491466985148,1.46,"0491"
"20598","RIKO_01",17M 0S,13.83,7.6,21.1004375797459,14.8704375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,3.1132046137465,2.1132046137465,1.93840752144558,1.23,"0491"
"20599","RIKO_01",18M 0S,13.61,7.6,20.8804375797459,14.8704375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,3.19055985751093,2.19055985751093,2.00329842475589,1.01,"0491"
"20600","RIKO_01",19M 0S,13.39,7.6,20.6604375797459,14.8704375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.27379356539563,2.27379356539563,2.0726844356,0.79,"0491"
"20601","RIKO_01",20M 0S,13.17,7.6,20.4404375797459,14.8704375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.36360228790677,2.36360228790677,2.14704938806134,0.57,"0491"
"20602","RIKO_02",0S,16.77,7.76,24.0404375797459,15.0304375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.47894170295679,1.47894170295679,1.39213867552916,5,"0491"
"20603","RIKO_02",1M 0S,16.55,7.76,23.8204375797459,15.0304375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.51595730871908,1.51595730871908,1.42488859557074,4.78,"0491"
"20604","RIKO_02",2M 0S,16.33,7.76,23.6004375797459,15.0304375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.55785803079915,1.55668980650008,1.46081621834228,4.56,"0491"
"20605","RIKO_02",3M 0S,16.11,7.76,23.3804375797459,15.0304375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.59895260715116,1.59775356638378,1.49691900446273,4.34,"0491"
"20606","RIKO_02",4M 0S,15.89,7.76,23.1604375797459,15.0304375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.64227398320698,1.64104245611339,1.53485150754406,4.11,"0491"
"20607","RIKO_02",5M 0S,15.66,7.76,22.9304375797459,15.0304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.68674237261275,1.68674237261275,1.57475644119777,3.89,"0491"
"20608","RIKO_02",6M 0S,15.44,7.76,22.7104375797459,15.0304375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.73506051349488,1.73506051349488,1.61679175697713,3.67,"0491"
"20609","RIKO_02",7M 0S,15.22,7.76,22.4904375797459,15.0304375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.7862285179143,1.7862285179143,1.66113273390172,3.45,"0491"
"20610","RIKO_02",8M 0S,15,7.76,22.2704375797459,15.0304375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.84050618006087,1.84050618006087,1.70797442151254,3.23,"0491"
"20611","RIKO_02",9M 0S,14.78,7.76,22.0504375797459,15.0304375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.90232022020552,1.90089368668198,1.75985566820252,3.01,"0491"
"20612","RIKO_02",10M 0S,14.56,7.76,21.8304375797459,15.0304375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.9639565160001,1.96248376195003,1.81251876545304,2.78,"0491"
"20613","RIKO_02",11M 0S,14.34,7.76,21.6104375797459,15.0304375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.02972066113253,2.0281985911173,1.86843094175792,2.56,"0491"
"20614","RIKO_02",12M 0S,14.11,7.76,21.3804375797459,15.0304375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.09846688876231,2.09846688876231,1.92790244828331,2.34,"0491"
"20615","RIKO_02",13M 0S,13.89,7.76,21.1604375797459,15.0304375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.17377891413388,2.17377891413388,1.99128433557182,2.12,"0491"
"20616","RIKO_02",14M 0S,13.67,7.76,20.9404375797459,15.0304375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.25469792616594,2.25469792616594,2.0589753881442,1.9,"0491"
"20617","RIKO_02",15M 0S,13.45,7.76,20.7204375797459,15.0304375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.34775787740153,2.34599731402125,2.1348452955173,1.68,"0491"
"20618","RIKO_02",16M 0S,13.23,7.76,20.5004375797459,15.0304375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.44235618015397,2.44052467832247,2.2128396537063,1.46,"0491"
"20619","RIKO_02",17M 0S,13.01,7.76,20.2804375797459,15.0304375797459,5.24,3.32,2610,12980.0798642552,9.32726085063144,3.54489785183983,2.54298945489326,2.2967489956201,1.23,"0491"
"20620","RIKO_02",18M 0S,12.78,7.76,20.0504375797459,15.0304375797459,5.02,3.32,2610,13261.4541936651,8.93565829583394,3.65443520789655,2.65443520789655,2.38727271811874,1.01,"0491"
"20621","RIKO_02",19M 0S,12.56,7.76,19.8304375797459,15.0304375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,3.77609682159181,2.77609682159181,2.48522500599087,0.79,"0491"
"20622","RIKO_02",20M 0S,12.34,7.76,19.6104375797459,15.0304375797459,4.58,3.32,2610,13883.8613860446,8.15245318623893,3.90944645057657,2.90944645057657,2.59155938889227,0.57,"0491"
"20623","RIKO_01",0S,17.6,7.53,24.8704375797459,14.8004375797459,10.07,3.32,2610,9363.28565049633,17.9247169400494,2.3004235097955,1.3004235097955,1.23170789761937,5,"0492"
"20624","RIKO_01",1M 0S,17.38,7.53,24.6504375797459,14.8004375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.32946850189246,1.32946850189246,1.25773374246366,4.78,"0492"
"20625","RIKO_01",2M 0S,17.16,7.53,24.4304375797459,14.8004375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.35984057566362,1.35984057566362,1.28488317473848,4.56,"0492"
"20626","RIKO_01",3M 0S,16.93,7.53,24.2004375797459,14.8004375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.39311327060007,1.39311327060007,1.3145488280926,4.34,"0492"
"20627","RIKO_01",4M 0S,16.71,7.53,23.9804375797459,14.8004375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.42649942741184,1.42649942741184,1.34423542786857,4.11,"0492"
"20628","RIKO_01",5M 0S,16.49,7.53,23.7604375797459,14.8004375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.46152508299561,1.46152508299561,1.37529383885796,3.89,"0492"
"20629","RIKO_01",6M 0S,16.27,7.53,23.5404375797459,14.8004375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.49831404389482,1.49831404389482,1.4078213966277,3.67,"0492"
"20630","RIKO_01",7M 0S,16.05,7.53,23.3204375797459,14.8004375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.53700290418318,1.53700290418318,1.44192486828411,3.45,"0492"
"20631","RIKO_01",8M 0S,15.83,7.53,23.1004375797459,14.8004375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.57774274019767,1.57774274019767,1.4777216231945,3.23,"0492"
"20632","RIKO_01",9M 0S,15.6,7.53,22.8704375797459,14.8004375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.62270938582908,1.62270938582908,1.51709651674304,3.01,"0492"
"20633","RIKO_01",10M 0S,15.38,7.53,22.6504375797459,14.8004375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.66818659154658,1.66818659154658,1.55677428705043,2.78,"0492"
"20634","RIKO_01",11M 0S,15.16,7.53,22.4304375797459,14.8004375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.71628633599485,1.71628633599485,1.59858324116791,2.56,"0492"
"20635","RIKO_01",12M 0S,14.94,7.53,22.2104375797459,14.8004375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.76724220561953,1.76724220561953,1.64269982385801,2.34,"0492"
"20636","RIKO_01",13M 0S,14.72,7.53,21.9904375797459,14.8004375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.82131637602791,1.82131637602791,1.6893205102645,2.12,"0492"
"20637","RIKO_01",14M 0S,14.5,7.53,21.7704375797459,14.8004375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.87880412390828,1.87880412390828,1.73866473130034,1.9,"0492"
"20638","RIKO_01",15M 0S,14.28,7.53,21.5504375797459,14.8004375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.9400392212801,1.9400392212801,1.79097832715657,1.68,"0492"
"20639","RIKO_01",16M 0S,14.05,7.53,21.3204375797459,14.8004375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.00847618767495,2.00847618767495,1.84914508689948,1.46,"0492"
"20640","RIKO_01",17M 0S,13.83,7.53,21.1004375797459,14.8004375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.07861345137154,2.07861345137154,1.90843161079111,1.23,"0492"
"20641","RIKO_01",18M 0S,13.61,7.53,20.8804375797459,14.8004375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.1538264380988,2.1538264380988,1.97164569855601,1.01,"0492"
"20642","RIKO_01",19M 0S,13.39,7.53,20.6604375797459,14.8004375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.23468681632094,2.23468681632094,2.03919100564012,0.79,"0492"
"20643","RIKO_01",20M 0S,13.17,7.53,20.4404375797459,14.8004375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.32185545100012,2.32185545100012,2.11152846394643,0.57,"0492"
"20644","RIKO_02",0S,16.77,7.7,24.0404375797459,14.9704375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.45983091890316,1.46093224048906,1.37580875748118,5,"0492"
"20645","RIKO_02",1M 0S,16.55,7.7,23.8204375797459,14.9704375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.49889997103285,1.49889997103285,1.40942997903291,4.78,"0492"
"20646","RIKO_02",2M 0S,16.33,7.7,23.6004375797459,14.9704375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.53711063078108,1.53711063078108,1.44316382820642,4.56,"0492"
"20647","RIKO_02",3M 0S,16.11,7.7,23.3804375797459,14.9704375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.57732042136037,1.57732042136037,1.4785520726426,4.34,"0492"
"20648","RIKO_02",4M 0S,15.89,7.7,23.1604375797459,14.9704375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.61969044488897,1.61969044488897,1.51571947543146,4.11,"0492"
"20649","RIKO_02",5M 0S,15.66,7.7,22.9304375797459,14.9704375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.66314488627863,1.66439959142292,1.55480366817786,3.89,"0492"
"20650","RIKO_02",6M 0S,15.44,7.7,22.7104375797459,14.9704375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.71035674111493,1.71164706369557,1.59595685404741,3.67,"0492"
"20651","RIKO_02",7M 0S,15.22,7.7,22.4904375797459,14.9704375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.76399797122882,1.76399797122882,1.64137623400799,3.45,"0492"
"20652","RIKO_02",8M 0S,15,7.7,22.2704375797459,14.9704375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.81715955392338,1.81715955392338,1.68730757836211,3.23,"0492"
"20653","RIKO_02",9M 0S,14.78,7.7,22.0504375797459,14.9704375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.87362496379106,1.87362496379106,1.7358835623498,3.01,"0492"
"20654","RIKO_02",10M 0S,14.56,7.7,21.8304375797459,14.9704375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.9337120617552,1.9337120617552,1.78733936659417,2.78,"0492"
"20655","RIKO_02",11M 0S,14.34,7.7,21.6104375797459,14.9704375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.99778083488565,1.99778083488565,1.84193890885603,2.56,"0492"
"20656","RIKO_02",12M 0S,14.11,7.7,21.3804375797459,14.9704375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.0646829818755,2.06624061427425,1.89997937164542,2.34,"0492"
"20657","RIKO_02",13M 0S,13.89,7.7,21.1604375797459,14.9704375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.13794592639366,2.13955882961947,1.9617966136884,2.12,"0492"
"20658","RIKO_02",14M 0S,13.67,7.7,20.9404375797459,14.9704375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.22198739424467,2.22198739424467,2.03087613687796,1.9,"0492"
"20659","RIKO_02",15M 0S,13.45,7.7,20.7204375797459,14.9704375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.30700256411142,2.30700256411142,2.10166310234413,1.68,"0492"
"20660","RIKO_02",16M 0S,13.23,7.7,20.5004375797459,14.9704375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.39878205129126,2.39878205129126,2.17756289079099,1.46,"0492"
"20661","RIKO_02",17M 0S,13.01,7.7,20.2804375797459,14.9704375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.49816661838808,2.49816661838808,2.25915019252903,1.23,"0492"
"20662","RIKO_02",18M 0S,12.78,7.7,20.0504375797459,14.9704375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.60417774924179,2.60614238578403,2.34708917874247,1.01,"0492"
"20663","RIKO_02",19M 0S,12.56,7.7,19.8304375797459,14.9704375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.72182027590158,2.72387366399193,2.44215162238257,0.79,"0492"
"20664","RIKO_02",20M 0S,12.34,7.7,19.6104375797459,14.9704375797459,4.64,3.32,2610,13793.8029564004,8.25925388300189,3.85889326371567,2.85889326371567,2.55013261195689,0.57,"0492"
"20665","RIKO_01",0S,17.6,7.67,24.8704375797459,14.9404375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.33285646965163,1.33285646965163,1.26148727596554,5,"0493"
"20666","RIKO_01",1M 0S,17.38,7.67,24.6504375797459,14.9404375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.3630550714357,1.3630550714357,1.28850565253577,4.78,"0493"
"20667","RIKO_01",2M 0S,17.16,7.67,24.4304375797459,14.9404375797459,9.48,3.32,2610,9650.2561125586,16.874510088547,2.39717982527855,1.39612497295788,1.31801793863684,4.56,"0493"
"20668","RIKO_01",3M 0S,16.93,7.67,24.2004375797459,14.9404375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.42929424877329,1.42929424877329,1.34754044174696,4.34,"0493"
"20669","RIKO_01",4M 0S,16.71,7.67,23.9804375797459,14.9404375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.46407795836733,1.46407795836733,1.37841580675455,4.11,"0493"
"20670","RIKO_01",5M 0S,16.49,7.67,23.7604375797459,14.9404375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.50059690970983,1.50059690970983,1.4107392061654,3.89,"0493"
"20671","RIKO_01",6M 0S,16.27,7.67,23.5404375797459,14.9404375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.53898427251636,1.53898427251636,1.44461495390505,3.67,"0493"
"20672","RIKO_01",7M 0S,16.05,7.67,23.3204375797459,14.9404375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.57938720091178,1.57938720091178,1.48015762987625,3.45,"0493"
"20673","RIKO_01",8M 0S,15.83,7.67,23.1004375797459,14.9404375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.62518585811542,1.62395886425039,1.51923525859954,3.23,"0493"
"20674","RIKO_01",9M 0S,15.6,7.67,22.8704375797459,14.9404375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.66901194749567,1.66901194749567,1.5585946393666,3.01,"0493"
"20675","RIKO_01",10M 0S,15.38,7.67,22.6504375797459,14.9404375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.71663615352019,1.71663615352019,1.60004765633325,2.78,"0493"
"20676","RIKO_01",11M 0S,15.16,7.67,22.4304375797459,14.9404375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.76705804320971,1.76705804320971,1.64376592341271,2.56,"0493"
"20677","RIKO_01",12M 0S,14.94,7.67,22.2104375797459,14.9404375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.8205316016012,1.8205316016012,1.6899403374873,2.34,"0493"
"20678","RIKO_01",13M 0S,14.72,7.67,21.9904375797459,14.9404375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.87734251682847,1.87734251682847,1.7387838650401,2.12,"0493"
"20679","RIKO_01",14M 0S,14.5,7.67,21.7704375797459,14.9404375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.93781328603817,1.93781328603817,1.79053482641322,1.9,"0493"
"20680","RIKO_01",15M 0S,14.28,7.67,21.5504375797459,14.9404375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.00685829449101,2.00534314297586,1.84803759806988,1.68,"0493"
"20681","RIKO_01",16M 0S,14.05,7.67,21.3204375797459,14.9404375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.07449290652675,2.07449290652675,1.90660578180466,1.46,"0493"
"20682","RIKO_01",17M 0S,13.83,7.67,21.1004375797459,14.9404375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.14858193890271,2.14858193890271,1.96900776355633,1.23,"0493"
"20683","RIKO_01",18M 0S,13.61,7.67,20.8804375797459,14.9404375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.22815904775096,2.22815904775096,2.03563271386107,1.01,"0493"
"20684","RIKO_01",19M 0S,13.39,7.67,20.6604375797459,14.9404375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.31385747266446,2.31385747266446,2.10692432113116,0.79,"0493"
"20685","RIKO_01",20M 0S,13.17,7.67,20.4404375797459,14.9404375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.40641177157103,2.40641177157103,2.18339068471023,0.57,"0493"
"20686","RIKO_02",0S,16.77,7.84,24.0404375797459,15.1104375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.50114946737298,1.50114946737298,1.41230041653142,5,"0493"
"20687","RIKO_02",1M 0S,16.55,7.84,23.8204375797459,15.1104375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.53906598664072,1.53906598664072,1.44581130867367,4.78,"0493"
"20688","RIKO_02",2M 0S,16.33,7.84,23.6004375797459,15.1104375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.57894755519914,1.57894755519914,1.48095113673733,4.56,"0493"
"20689","RIKO_02",3M 0S,16.11,7.84,23.3804375797459,15.1104375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.62095099681266,1.62095099681266,1.51784163110894,4.34,"0493"
"20690","RIKO_02",4M 0S,15.89,7.84,23.1604375797459,15.1104375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.66525027871313,1.66525027871313,1.55661696124859,4.11,"0493"
"20691","RIKO_02",5M 0S,15.66,7.84,22.9304375797459,15.1104375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.71076178079702,1.7120389200052,1.5974253662091,3.89,"0493"
"20692","RIKO_02",6M 0S,15.44,7.84,22.7104375797459,15.1104375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.76385062416325,1.76385062416325,1.64244093880035,3.67,"0493"
"20693","RIKO_02",7M 0S,15.22,7.84,22.4904375797459,15.1104375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.81643153707869,1.81643153707868,1.68793909734582,3.45,"0493"
"20694","RIKO_02",8M 0S,15,7.84,22.2704375797459,15.1104375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.87224367927943,1.87224367927943,1.73602981268997,3.23,"0493"
"20695","RIKO_02",9M 0S,14.78,7.84,22.0504375797459,15.1104375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.93159434346408,1.93159434346408,1.78694117526919,3.01,"0493"
"20696","RIKO_02",10M 0S,14.56,7.84,21.8304375797459,15.1104375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.99483106304177,1.99483106304177,1.84092884009826,2.78,"0493"
"20697","RIKO_02",11M 0S,14.34,7.84,21.6104375797459,15.1104375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.06234842209857,2.06234842209857,1.8982803204436,2.56,"0493"
"20698","RIKO_02",12M 0S,14.11,7.84,21.3804375797459,15.1104375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.13300394007017,2.13459629675807,1.95932010988282,2.34,"0493"
"20699","RIKO_02",13M 0S,13.89,7.84,21.1604375797459,15.1104375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.2157462386183,2.2157462386183,2.02747765068007,2.12,"0493"
"20700","RIKO_02",14M 0S,13.67,7.84,20.9404375797459,15.1104375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.29935930422653,2.29935930422653,2.09726167016379,1.9,"0493"
"20701","RIKO_02",15M 0S,13.45,7.84,20.7204375797459,15.1104375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.38953025733346,2.38953025733346,2.1720207371194,1.68,"0493"
"20702","RIKO_02",16M 0S,13.23,7.84,20.5004375797459,15.1104375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.48706210457156,2.48706210457156,2.25230653920327,1.46,"0493"
"20703","RIKO_02",17M 0S,13.01,7.84,20.2804375797459,15.1104375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.59289453455333,2.59289453455333,2.33875546445182,1.23,"0493"
"20704","RIKO_02",18M 0S,12.78,7.84,20.0504375797459,15.1104375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,3.70611408962438,2.70813429164458,2.43210550510933,1.01,"0493"
"20705","RIKO_02",19M 0S,12.56,7.84,19.8304375797459,15.1104375797459,4.72,3.32,2610,13676.4067537828,8.40165481201916,3.84009846263574,2.84009846263574,2.53801350850565,0.79,"0493"
"20706","RIKO_02",20M 0S,12.34,7.84,19.6104375797459,15.1104375797459,4.5,3.32,2610,14006.7298110587,8.01005225722166,3.97894772080904,2.97894772080904,2.64832281034624,0.57,"0493"
"20707","RIKO_01",0S,17.6,7.69,24.8704375797459,14.9604375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.33756455536233,1.33756455536233,1.26580647333904,5,"0494"
"20708","RIKO_01",1M 0S,17.38,7.69,24.6504375797459,14.9604375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.36793237808469,1.36793237808469,1.29297024796749,4.78,"0494"
"20709","RIKO_01",2M 0S,17.16,7.69,24.4304375797459,14.9604375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.39971116617114,1.39971116617114,1.3213254406745,4.56,"0494"
"20710","RIKO_01",3M 0S,16.93,7.69,24.2004375797459,14.9604375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.43192051282602,1.4330015939071,1.35095219337143,4.34,"0494"
"20711","RIKO_01",4M 0S,16.71,7.69,23.9804375797459,14.9604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.46954154585817,1.46954154585817,1.38338025450826,4.11,"0494"
"20712","RIKO_01",5M 0S,16.49,7.69,23.7604375797459,14.9604375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.50628008450462,1.50628008450462,1.41588937115214,3.89,"0494"
"20713","RIKO_01",6M 0S,16.27,7.69,23.5404375797459,14.9604375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.54490265077397,1.54490265077397,1.4499631709628,3.67,"0494"
"20714","RIKO_01",7M 0S,16.05,7.69,23.3204375797459,14.9604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.58555798368908,1.58555798368908,1.48571740318083,3.45,"0494"
"20715","RIKO_01",8M 0S,15.83,7.69,23.1004375797459,14.9604375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.62841090216716,1.62841090216716,1.52327952260205,3.23,"0494"
"20716","RIKO_01",9M 0S,15.6,7.69,22.8704375797459,14.9604375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.67238191207584,1.67364453833847,1.5627902076657,3.01,"0494"
"20717","RIKO_01",10M 0S,15.38,7.69,22.6504375797459,14.9604375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.72016425242087,1.72146295371957,1.60440512108986,2.78,"0494"
"20718","RIKO_01",11M 0S,15.16,7.69,22.4304375797459,14.9604375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.77446649847934,1.77446649847934,1.65034917466282,2.56,"0494"
"20719","RIKO_01",12M 0S,14.94,7.69,22.2104375797459,14.9604375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.8283123784332,1.8283123784332,1.69682720702661,2.34,"0494"
"20720","RIKO_01",13M 0S,14.72,7.69,21.9904375797459,14.9604375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.88552841303566,1.88552841303566,1.7459989813444,2.12,"0494"
"20721","RIKO_01",14M 0S,14.5,7.69,21.7704375797459,14.9604375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.94644122520421,1.94644122520421,1.79810566953018,1.9,"0494"
"20722","RIKO_01",15M 0S,14.28,7.69,21.5504375797459,14.9604375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.01142105366323,2.01142105366323,1.85341811874889,1.68,"0494"
"20723","RIKO_01",16M 0S,14.05,7.69,21.3204375797459,14.9604375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.07931942600325,2.08088928471596,1.91224156055457,1.46,"0494"
"20724","RIKO_01",17M 0S,13.83,7.69,21.1004375797459,14.9604375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.15883790613041,2.15883790613041,1.9778681007279,1.23,"0494"
"20725","RIKO_01",18M 0S,13.61,7.69,20.8804375797459,14.9604375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.23906499047985,2.23906499047985,2.04499935733294,1.01,"0494"
"20726","RIKO_01",19M 0S,13.39,7.69,20.6604375797459,14.9604375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.32548504274398,2.32548504274398,2.11684775290689,0.79,"0494"
"20727","RIKO_01",20M 0S,13.17,7.69,20.4404375797459,14.9604375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.41884393132129,2.41884393132129,2.19392858334934,0.57,"0494"
"20728","RIKO_02",0S,16.77,7.85,24.0404375797459,15.1204375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.50395344659649,1.50395344659649,1.41484455574625,5,"0494"
"20729","RIKO_02",1M 0S,16.55,7.85,23.8204375797459,15.1204375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.54198445329203,1.54198445329203,1.44845206195055,4.78,"0494"
"20730","RIKO_02",2M 0S,16.33,7.85,23.6004375797459,15.1204375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.5850371598159,1.58385652227163,1.48533775387565,4.56,"0494"
"20731","RIKO_02",3M 0S,16.11,7.85,23.3804375797459,15.1204375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.62730481741099,1.62609269619887,1.52242149670959,4.34,"0494"
"20732","RIKO_02",4M 0S,15.89,7.85,23.1604375797459,15.1204375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.67188851103869,1.67064318102624,1.56140435941075,4.11,"0494"
"20733","RIKO_02",5M 0S,15.66,7.85,22.9304375797459,15.1204375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.71770355232275,1.71770355232275,1.60243606127457,3.89,"0494"
"20734","RIKO_02",6M 0S,15.44,7.85,22.7104375797459,15.1204375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.76749206108573,1.76749206108573,1.6456824840484,3.67,"0494"
"20735","RIKO_02",7M 0S,15.22,7.85,22.4904375797459,15.1204375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.82025301813307,1.82025301813307,1.69132791337866,3.45,"0494"
"20736","RIKO_02",8M 0S,15,7.85,22.2704375797459,15.1204375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.87626080330639,1.87626080330639,1.73957766391834,3.23,"0494"
"20737","RIKO_02",9M 0S,14.78,7.85,22.0504375797459,15.1204375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.94006715948565,1.93862207278045,1.79305452495102,3.01,"0494"
"20738","RIKO_02",10M 0S,14.56,7.85,21.8304375797459,15.1204375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.0037708572598,2.00227831994637,1.84737608663772,2.78,"0494"
"20739","RIKO_02",11M 0S,14.34,7.85,21.6104375797459,15.1204375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.07180011475937,2.07025690488282,1.90509188093682,2.56,"0494"
"20740","RIKO_02",12M 0S,14.11,7.85,21.3804375797459,15.1204375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.14301353732279,2.14301353732279,1.96653029558552,2.34,"0494"
"20741","RIKO_02",13M 0S,13.89,7.85,21.1604375797459,15.1204375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.22107032179482,2.22107032179482,2.03206349145377,2.12,"0494"
"20742","RIKO_02",14M 0S,13.67,7.85,20.9404375797459,15.1204375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.30502830646747,2.30502830646747,2.10211494751435,1.9,"0494"
"20743","RIKO_02",15M 0S,13.45,7.85,20.7204375797459,15.1204375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.40165737811104,2.39986846934538,2.18070770127666,1.68,"0494"
"20744","RIKO_02",16M 0S,13.23,7.85,20.5004375797459,15.1204375797459,5.37,3.32,2610,12822.00273709,9.55866236028451,3.50004930049175,2.49818710309883,2.2615863843851,1.46,"0494"
"20745","RIKO_02",17M 0S,13.01,7.85,20.2804375797459,15.1204375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.60684752303703,2.60490577546421,2.34869544275245,1.23,"0494"
"20746","RIKO_02",18M 0S,12.78,7.85,20.0504375797459,15.1204375797459,4.93,3.32,2610,13381.9544866343,8.77545725068951,3.72114903522124,2.72114903522124,2.44278363855099,1.01,"0494"
"20747","RIKO_02",19M 0S,12.56,7.85,19.8304375797459,15.1204375797459,4.71,3.32,2610,13690.917534261,8.383854695892,3.84825153792796,2.84825153792796,2.54472472189842,0.79,"0494"
"20748","RIKO_02",20M 0S,12.34,7.85,19.6104375797459,15.1204375797459,4.49,3.32,2610,14022.3188306983,7.9922521410945,3.9878095197418,2.9878095197418,2.65554464628618,0.57,"0494"
"20749","RIKO_01",0S,17.6,7.71,24.8704375797459,14.9804375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.3422916828757,1.3422916828757,1.27014220068754,5,"0495"
"20750","RIKO_01",1M 0S,17.38,7.71,24.6504375797459,14.9804375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.37282985973534,1.37282985973534,1.29745229721188,4.78,"0495"
"20751","RIKO_01",2M 0S,17.16,7.71,24.4304375797459,14.9804375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.40478991996198,1.40478991996198,1.32596262242305,4.56,"0495"
"20752","RIKO_01",3M 0S,16.93,7.71,24.2004375797459,14.9804375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.43983348629509,1.43983348629509,1.35714007314672,4.34,"0495"
"20753","RIKO_01",4M 0S,16.71,7.71,23.9804375797459,14.9804375797459,9,3.32,2610,9904.25363164737,16.0201045144433,2.47502941596008,1.47502941596008,1.38836547011248,4.11,"0495"
"20754","RIKO_01",5M 0S,16.49,7.71,23.7604375797459,14.9804375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.51198915075634,1.51198915075634,1.42106158828405,3.89,"0495"
"20755","RIKO_01",6M 0S,16.27,7.71,23.5404375797459,14.9804375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.55084868500475,1.55084868500475,1.45533484049934,3.67,"0495"
"20756","RIKO_01",7M 0S,16.05,7.71,23.3204375797459,14.9804375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.59175836254685,1.59175836254685,1.49130215919451,3.45,"0495"
"20757","RIKO_01",8M 0S,15.83,7.71,23.1004375797459,14.9804375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.63488482064541,1.63488482064541,1.52909232925727,3.23,"0495"
"20758","RIKO_01",9M 0S,15.6,7.71,22.8704375797459,14.9804375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.67914743590388,1.6804132586887,1.56884752879905,3.01,"0495"
"20759","RIKO_01",10M 0S,15.38,7.71,22.6504375797459,14.9804375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.73080374754116,1.73080374754116,1.61268182880474,2.78,"0495"
"20760","RIKO_01",11M 0S,15.16,7.71,22.4304375797459,14.9804375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.78191473069003,1.78191473069003,1.65696529371346,2.56,"0495"
"20761","RIKO_01",12M 0S,14.94,7.71,22.2104375797459,14.9804375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.83613620243993,1.83613620243993,1.70374943103994,2.34,"0495"
"20762","RIKO_01",13M 0S,14.72,7.71,21.9904375797459,14.9804375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.89376101906429,1.89376101906429,1.75325221340421,2.12,"0495"
"20763","RIKO_01",14M 0S,14.5,7.71,21.7704375797459,14.9804375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.95511999169966,1.95511999169966,1.80571770445979,1.9,"0495"
"20764","RIKO_01",15M 0S,14.28,7.71,21.5504375797459,14.9804375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.0205882410412,2.0205882410412,1.86142008314571,1.68,"0495"
"20765","RIKO_01",16M 0S,14.05,7.71,21.3204375797459,14.9804375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.09389033811367,2.09389033811367,1.92345129034858,1.46,"0495"
"20766","RIKO_01",17M 0S,13.83,7.71,21.1004375797459,14.9804375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.16916090582364,2.16916090582364,1.98678147956495,1.23,"0495"
"20767","RIKO_01",18M 0S,13.61,7.71,20.8804375797459,14.9804375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.25004487180351,2.25004487180351,2.05442398249438,1.01,"0495"
"20768","RIKO_01",19M 0S,13.39,7.71,20.6604375797459,14.9804375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.33719449711984,2.33719449711984,2.12683477814076,0.79,"0495"
"20769","RIKO_01",20M 0S,13.17,7.71,20.4404375797459,14.9804375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.43136716916496,2.43136716916496,2.2045364803875,0.57,"0495"
"20770","RIKO_02",0S,16.77,7.88,24.0404375797459,15.1504375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.50958030827424,1.51070390377985,1.42100584932068,5,"0495"
"20771","RIKO_02",1M 0S,16.55,7.88,23.8204375797459,15.1504375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.55078024724806,1.55078024724806,1.45640864776269,4.78,"0495"
"20772","RIKO_02",2M 0S,16.33,7.88,23.6004375797459,15.1504375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.5911555909634,1.5911555909634,1.49196315548788,4.56,"0495"
"20773","RIKO_02",3M 0S,16.11,7.88,23.3804375797459,15.1504375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.6336895192759,1.6336895192759,1.52929704785779,4.34,"0495"
"20774","RIKO_02",4M 0S,15.89,7.88,23.1604375797459,15.1504375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.67855989308873,1.67855989308873,1.56854733164761,4.11,"0495"
"20775","RIKO_02",5M 0S,15.66,7.88,22.9304375797459,15.1504375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.72468096837493,1.72596466542243,1.60986544956818,3.89,"0495"
"20776","RIKO_02",6M 0S,15.44,7.88,22.7104375797459,15.1504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.77480379704633,1.77612480100934,1.65341923303672,3.67,"0495"
"20777","RIKO_02",7M 0S,15.22,7.88,22.4904375797459,15.1504375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.82792717600554,1.82928772022322,1.69939518074688,3.45,"0495"
"20778","RIKO_02",8M 0S,15,7.88,22.2704375797459,15.1504375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.88837987972482,1.88837987972482,1.75027663983199,3.23,"0495"
"20779","RIKO_02",9M 0S,14.78,7.88,22.0504375797459,15.1504375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.94858909328126,1.94858909328126,1.80188096665194,3.01,"0495"
"20780","RIKO_02",10M 0S,14.56,7.88,21.8304375797459,15.1504375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.01276418317974,2.01276418317974,1.85662069107169,2.78,"0495"
"20781","RIKO_02",11M 0S,14.34,7.88,21.6104375797459,15.1504375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.08131033183292,2.08131033183292,1.91479051874483,2.56,"0495"
"20782","RIKO_02",12M 0S,14.11,7.88,21.3804375797459,15.1504375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.15308729866037,2.15468986276293,1.97672328364399,2.34,"0495"
"20783","RIKO_02",13M 0S,13.89,7.88,21.1604375797459,15.1504375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.23177155209978,2.23343268166789,2.0427963203585,2.12,"0495"
"20784","RIKO_02",14M 0S,13.67,7.88,20.9404375797459,15.1504375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.32215280546471,2.32215280546471,2.11676646913817,1.9,"0495"
"20785","RIKO_02",15M 0S,13.45,7.88,20.7204375797459,15.1504375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.41387158772723,2.41387158772723,2.19271302190111,1.68,"0495"
"20786","RIKO_02",16M 0S,13.23,7.88,20.5004375797459,15.1504375797459,5.35,3.32,2610,12845.9467406475,9.52306212803019,3.51313359694219,2.51313359694219,2.27431208602019,1.46,"0495"
"20787","RIKO_02",17M 0S,13.01,7.88,20.2804375797459,15.1504375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.62090930675257,2.62090930675257,2.36221910641095,1.23,"0495"
