"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"20788","RIKO_02",18M 0S,12.78,7.88,20.0504375797459,15.1504375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,3.73630646509994,2.73834312497774,2.45719493976365,1.01,"0495"
"20789","RIKO_02",19M 0S,12.56,7.88,19.8304375797459,15.1504375797459,4.69,3.32,2610,13720.0782010241,8.34825446363769,3.86466199224748,2.86679418840953,2.56012793327488,0.79,"0495"
"20790","RIKO_02",20M 0S,12.34,7.88,19.6104375797459,15.1504375797459,4.47,3.32,2610,14053.6536604562,7.95665190884018,4.00565206792857,3.00788920439389,2.67206179533436,0.57,"0495"
"20791","RIKO_01",0S,17.6,7.64,24.8704375797459,14.9104375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.32816731091866,1.32716228579303,1.2562332018219,5,"0496"
"20792","RIKO_01",1M 0S,17.38,7.64,24.6504375797459,14.9104375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.35819781537931,1.35717006615012,1.28308676127389,4.78,"0496"
"20793","RIKO_01",2M 0S,17.16,7.64,24.4304375797459,14.9104375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.3896177438108,1.38856621909997,1.31111345493177,4.56,"0496"
"20794","RIKO_01",3M 0S,16.93,7.64,24.2004375797459,14.9104375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.42144938037036,1.42144938037037,1.34039187442758,4.34,"0496"
"20795","RIKO_01",4M 0S,16.71,7.64,23.9804375797459,14.9104375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.45592775563844,1.45592775563844,1.37100779184547,4.11,"0496"
"20796","RIKO_01",5M 0S,16.49,7.64,23.7604375797459,14.9104375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.4921203100159,1.4921203100159,1.40305499893442,3.89,"0496"
"20797","RIKO_01",6M 0S,16.27,7.64,23.5404375797459,14.9104375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.53309335773094,1.53193326492351,1.43820092430301,3.67,"0496"
"20798","RIKO_01",7M 0S,16.05,7.64,23.3204375797459,14.9104375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.57324580281437,1.57205532662389,1.47350682402036,3.45,"0496"
"20799","RIKO_01",8M 0S,15.83,7.64,23.1004375797459,14.9104375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.61555803711989,1.61433554323236,1.51058977267296,3.23,"0496"
"20800","RIKO_01",9M 0S,15.6,7.64,22.8704375797459,14.9104375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.65895285724129,1.65895285724129,1.54958739999994,3.01,"0496"
"20801","RIKO_01",10M 0S,15.38,7.64,22.6504375797459,14.9104375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.70610655602593,1.70610655602593,1.5906519246557,2.78,"0496"
"20802","RIKO_01",11M 0S,15.16,7.64,22.4304375797459,14.9104375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.75601924782456,1.75601924782456,1.6339521398837,2.56,"0496"
"20803","RIKO_01",12M 0S,14.94,7.64,22.2104375797459,14.9104375797459,7.3,3.32,2610,10997.1861905484,12.9940847728262,2.80894037584119,1.80894037584119,1.67967573258608,2.34,"0496"
"20804","RIKO_01",13M 0S,14.72,7.64,21.9904375797459,14.9104375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.86920293403687,1.86778850687987,1.7302962569421,2.12,"0496"
"20805","RIKO_01",14M 0S,14.5,7.64,21.7704375797459,14.9104375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.92923572899864,1.92777587498404,1.78165564065201,1.9,"0496"
"20806","RIKO_01",15M 0S,14.28,7.64,21.5504375797459,14.9104375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.99325260085078,1.99174430522484,1.83615723457496,1.68,"0496"
"20807","RIKO_01",16M 0S,14.05,7.64,21.3204375797459,14.9104375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.06010370415611,2.06010370415611,1.89409850285211,1.46,"0496"
"20808","RIKO_01",17M 0S,13.83,7.64,21.1004375797459,14.9104375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.13332225260754,2.13332225260754,1.95581567983011,1.23,"0496"
"20809","RIKO_01",18M 0S,13.61,7.64,20.8804375797459,14.9104375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,3.21193714298839,2.21193714298839,2.021690299236,1.01,"0496"
"20810","RIKO_01",19M 0S,13.39,7.64,20.6604375797459,14.9104375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.30231093094786,2.30056877066911,2.09547702764313,0.79,"0496"
"20811","RIKO_01",20M 0S,13.17,7.64,20.4404375797459,14.9104375797459,5.52,3.32,2610,12646.5908793463,9.8256641021919,3.39406969993491,2.39225810573201,2.17127784224428,0.57,"0496"
"20812","RIKO_02",0S,16.77,7.81,24.0404375797459,15.0804375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.49277508299561,1.49277508299561,1.40470006182624,5,"0496"
"20813","RIKO_02",1M 0S,16.55,7.81,23.8204375797459,15.0804375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.53035065716713,1.53035065716713,1.4379231165068,4.78,"0496"
"20814","RIKO_02",2M 0S,16.33,7.81,23.6004375797459,15.0804375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.56986675394844,1.56986675394844,1.47275578090965,4.56,"0496"
"20815","RIKO_02",3M 0S,16.11,7.81,23.3804375797459,15.0804375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.61147767995671,1.61147767995671,1.50931793396747,4.34,"0496"
"20816","RIKO_02",4M 0S,15.89,7.81,23.1604375797459,15.0804375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.65864494964569,1.6574057922727,1.54953473261754,4.11,"0496"
"20817","RIKO_02",5M 0S,15.66,7.81,22.9304375797459,15.0804375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.7038553813555,1.7038553813555,1.59006088406908,3.89,"0496"
"20818","RIKO_02",6M 0S,15.44,7.81,22.7104375797459,15.0804375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.75298358370127,1.75298358370127,1.63276378782272,3.67,"0496"
"20819","RIKO_02",7M 0S,15.22,7.81,22.4904375797459,15.0804375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.80502898024841,1.80502898024841,1.67782366134313,3.45,"0496"
"20820","RIKO_02",8M 0S,15,7.81,22.2704375797459,15.0804375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.86025935238396,1.86025935238396,1.72544118076135,3.23,"0496"
"20821","RIKO_02",9M 0S,14.78,7.81,22.0504375797459,15.0804375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.91897629033582,1.91897629033582,1.77584046881267,3.01,"0496"
"20822","RIKO_02",10M 0S,14.56,7.81,21.8304375797459,15.0804375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.9859443239823,1.98446064445708,1.8317778593941,2.78,"0496"
"20823","RIKO_02",11M 0S,14.34,7.81,21.6104375797459,15.0804375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.05295471528231,2.05142097295103,1.88868309048076,2.56,"0496"
"20824","RIKO_02",12M 0S,14.11,7.81,21.3804375797459,15.0804375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.12305789581598,2.12305789581598,1.94923726546724,2.34,"0496"
"20825","RIKO_02",13M 0S,13.89,7.81,21.1604375797459,15.0804375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.19987906967775,2.19987906967775,2.01380298261273,2.12,"0496"
"20826","RIKO_02",14M 0S,13.67,7.81,20.9404375797459,15.0804375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.28246838628681,2.28246838628681,2.08279252823297,1.9,"0496"
"20827","RIKO_02",15M 0S,13.45,7.81,20.7204375797459,15.0804375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.37150084107104,2.37150084107104,2.15667668977303,1.68,"0496"
"20828","RIKO_02",16M 0S,13.23,7.81,20.5004375797459,15.0804375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.46776102281194,2.46776102281194,2.23599551365706,1.46,"0496"
"20829","RIKO_02",17M 0S,13.01,7.81,20.2804375797459,15.0804375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.57904908355312,2.57712230127952,2.32540743632028,1.23,"0496"
"20830","RIKO_02",18M 0S,12.78,7.81,20.0504375797459,15.0804375797459,4.97,3.32,2610,13327.9947729585,8.84665771519814,3.69120014962589,2.69120014962589,2.41788912090271,1.01,"0496"
"20831","RIKO_02",19M 0S,12.56,7.81,19.8304375797459,15.0804375797459,4.75,3.32,2610,13633.1496920673,8.45505516040064,3.81584520918751,2.81584520918751,2.51803148294076,0.79,"0496"
"20832","RIKO_02",20M 0S,12.34,7.81,19.6104375797459,15.0804375797459,4.53,3.32,2610,13960.2728677862,8.06345260560314,3.95259707365137,2.95259707365137,2.62682750192921,0.57,"0496"
"20833","RIKO_01",0S,17.6,9.66,24.8704375797459,16.9304375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.91753964025701,1.91753964025701,1.79082962803456,5,"0497"
"20834","RIKO_01",1M 0S,17.38,9.66,24.6504375797459,16.9304375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.97218455228506,1.97218455228506,1.83840174996818,4.78,"0497"
"20835","RIKO_01",2M 0S,17.16,9.66,24.4304375797459,16.9304375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,3.03003529915209,2.03003529915209,1.88857028324936,4.56,"0497"
"20836","RIKO_01",3M 0S,16.93,9.66,24.2004375797459,16.9304375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,3.09000889335724,2.09138251973086,1.94155375331629,4.34,"0497"
"20837","RIKO_01",4M 0S,16.71,9.66,23.9804375797459,16.9304375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,3.15961202037457,2.15961202037457,2.00022025928317,4.11,"0497"
"20838","RIKO_01",5M 0S,16.49,9.66,23.7604375797459,16.9304375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,3.22917492586247,2.22917492586247,2.05975228247313,3.89,"0497"
"20839","RIKO_01",6M 0S,16.27,9.66,23.5404375797459,16.9304375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.30336834245699,2.30336834245699,2.1229366818863,3.67,"0497"
"20840","RIKO_01",7M 0S,16.05,9.66,23.3204375797459,16.9304375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.38267053891091,2.38267053891091,2.19012021237142,3.45,"0497"
"20841","RIKO_01",8M 0S,15.83,9.66,23.1004375797459,16.9304375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.46762799734857,2.46762799734857,2.26169495759492,3.23,"0497"
"20842","RIKO_01",9M 0S,15.6,9.66,22.8704375797459,16.9304375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.55718735187238,2.55886802414129,2.3381059871779,3.01,"0497"
"20843","RIKO_01",10M 0S,15.38,9.66,22.6504375797459,16.9304375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.66175957056655,2.66175957056655,2.423712801019,2.78,"0497"
"20844","RIKO_01",11M 0S,15.16,9.66,22.4304375797459,16.9304375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.76822995338922,2.76822995338922,2.51167633269177,2.56,"0497"
"20845","RIKO_01",12M 0S,14.94,9.66,22.2104375797459,16.9304375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.88357286811377,2.88357286811377,2.60626521838339,2.34,"0497"
"20846","RIKO_01",13M 0S,14.72,9.66,21.9904375797459,16.9304375797459,5.06,3.32,2610,13208.9333766439,9.00685876034258,4.00894560151002,3.00894560151002,2.70825727627508,2.12,"0497"
"20847","RIKO_01",14M 0S,14.5,9.66,21.7704375797459,16.9304375797459,4.84,3.32,2610,13505.8004067919,8.61525620554507,4.14571585612411,3.14571585612411,2.81855703800442,1.9,"0497"
"20848","RIKO_01",15M 0S,14.28,9.66,21.5504375797459,16.9304375797459,4.62,3.32,2610,13823.6274300444,8.22365365074757,4.29551184927288,3.29551184927288,2.93822264761191,1.68,"0497"
"20849","RIKO_01",16M 0S,14.05,9.66,21.3204375797459,16.9304375797459,4.39,3.32,2610,14181.1270519904,7.81425097982291,4.46816964547624,3.46816964547624,3.07469666025998,1.46,"0497"
"20850","RIKO_01",17M 0S,13.83,9.66,21.1004375797459,16.9304375797459,4.17,3.32,2610,14550.4016113082,7.4226484250254,4.65114262437427,3.65114262437427,3.21765158448639,1.23,"0497"
"20851","RIKO_01",18M 0S,13.61,9.66,20.8804375797459,16.9304375797459,3.95,3.32,2610,14950.1124842303,7.0310458702279,4.85449740345334,3.85449740345334,3.37454778471907,1.01,"0497"
"20852","RIKO_01",19M 0S,13.39,9.66,20.6604375797459,16.9304375797459,3.73,3.32,2610,15384.6844213753,6.6394433154304,5.08184041384469,4.08184041384469,3.54752917606116,0.79,"0497"
"20853","RIKO_01",20M 0S,13.17,9.66,20.4404375797459,16.9304375797459,3.51,3.32,2610,15859.4984885302,6.24784076063289,5.3376822631455,4.3376822631455,3.73920301858125,0.57,"0497"
"20854","RIKO_02",0S,16.77,9.83,24.0404375797459,17.1004375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,3.21370715735837,2.21514600627924,2.04947906771296,5,"0497"
"20855","RIKO_02",1M 0S,16.55,9.83,23.8204375797459,17.1004375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,3.29096201542272,2.29096201542272,2.11421314009938,4.78,"0497"
"20856","RIKO_02",2M 0S,16.33,9.83,23.6004375797459,17.1004375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.36850226825241,2.36850226825241,2.18007839828275,4.56,"0497"
"20857","RIKO_02",3M 0S,16.11,9.83,23.3804375797459,17.1004375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.45147527764979,2.45147527764979,2.25017949186679,4.34,"0497"
"20858","RIKO_02",4M 0S,15.89,9.83,23.1604375797459,17.1004375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.54047272997371,2.54047272997371,2.32493861026535,4.11,"0497"
"20859","RIKO_02",5M 0S,15.66,9.83,22.9304375797459,17.1004375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.63446314103437,2.63617546980149,2.40483597766801,3.89,"0497"
"20860","RIKO_02",6M 0S,15.44,9.83,22.7104375797459,17.1004375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.73759159139514,2.73937095082575,2.49042017985659,3.67,"0497"
"20861","RIKO_02",7M 0S,15.22,9.83,22.4904375797459,17.1004375797459,5.4,3.32,2610,12786.3364573282,9.61206270866599,3.8491231006742,2.85097495252605,2.58232077748072,3.45,"0497"
"20862","RIKO_02",8M 0S,15,9.83,22.2704375797459,17.1004375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.97780749393437,2.97780749393437,2.6859416978656,3.23,"0497"
"20863","RIKO_02",9M 0S,14.78,9.83,22.0504375797459,17.1004375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,4.11015449366479,3.11015449366479,2.79314947161985,3.01,"0497"
"20864","RIKO_02",10M 0S,14.56,9.83,21.8304375797459,17.1004375797459,4.73,3.32,2610,13661.9420149351,8.41945492814632,4.25481284220733,3.25481284220733,2.90927131490711,2.78,"0497"
"20865","RIKO_02",11M 0S,14.34,9.83,21.6104375797459,17.1004375797459,4.51,3.32,2610,13991.192668383,8.02785237334882,4.41358420036379,3.41358420036379,3.03546722866396,2.56,"0497"
"20866","RIKO_02",12M 0S,14.11,9.83,21.3804375797459,17.1004375797459,4.29,3.32,2610,14345.4561408173,7.63624981855132,4.58630879805144,3.58863980038245,3.17310761039487,2.34,"0497"
"20867","RIKO_02",13M 0S,13.89,9.83,21.1604375797459,17.1004375797459,4.07,3.32,2610,14728.0687745546,7.24464726375381,4.78016332767584,3.78262033013285,3.32382322103608,2.12,"0497"
"20868","RIKO_02",14M 0S,13.67,9.83,20.9404375797459,17.1004375797459,3.85,3.32,2610,15143.0251399649,6.85304470895631,4.99617266068589,3.9987700632833,3.48957010180559,1.9,"0497"
"20869","RIKO_02",15M 0S,13.45,9.83,20.7204375797459,17.1004375797459,3.62,3.32,2610,15616.6804149384,6.44364203803165,5.25283556454163,4.25283556454163,3.68149756322282,1.68,"0497"
"20870","RIKO_02",16M 0S,13.23,9.83,20.5004375797459,17.1004375797459,3.4,3.32,2610,16114.0070599901,6.05203948323414,5.52801904224726,4.52801904224726,3.88593258583811,1.46,"0497"
"20871","RIKO_02",17M 0S,13.01,9.83,20.2804375797459,17.1004375797459,3.18,3.32,2610,16662.0889310785,5.66043692843664,5.84127822127066,4.84127822127066,4.11440725570369,1.23,"0497"
"20872","RIKO_02",18M 0S,12.78,9.83,20.0504375797459,17.1004375797459,2.96,3.32,2610,17270.1914729835,5.26883437363914,6.19772457555429,5.20110295393267,4.37142671048243,1.01,"0497"
"20873","RIKO_02",19M 0S,12.56,9.83,19.8304375797459,17.1004375797459,2.74,3.32,2610,17950.1353104714,4.87723181884163,6.61506012541631,5.61870976045281,4.66269680509516,0.79,"0497"
"20874","RIKO_02",20M 0S,12.34,9.83,19.6104375797459,17.1004375797459,2.52,3.32,2610,18717.2800221766,4.48562926404413,7.10526378715901,6.10923204112726,4.99555268966788,0.57,"0497"
"20875","RIKO_01",0S,17.6,9.67,24.8704375797459,16.9404375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.9249071646011,1.92364453833847,1.79623138526742,5,"0498"
"20876","RIKO_01",1M 0S,17.38,9.67,24.6504375797459,16.9404375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.97990451216113,1.97860581086243,1.8440625101497,4.78,"0498"
"20877","RIKO_01",2M 0S,17.16,9.67,24.4304375797459,16.9404375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,3.03813699781293,2.0368000994172,1.89451067480181,4.56,"0498"
"20878","RIKO_01",3M 0S,16.93,9.67,24.2004375797459,16.9404375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,3.09852131455106,2.09852131455106,1.94779670404077,4.34,"0498"
"20879","RIKO_01",4M 0S,16.71,9.67,23.9804375797459,16.9404375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,3.16410010563078,2.16410010563078,2.00416698583836,4.11,"0498"
"20880","RIKO_01",5M 0S,16.49,9.67,23.7604375797459,16.9404375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,3.23390978645758,2.23390978645758,2.06389728062146,3.89,"0498"
"20881","RIKO_01",6M 0S,16.27,9.67,23.5404375797459,16.9404375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.31339373955094,2.31187628886809,2.13027172719027,3.67,"0498"
"20882","RIKO_01",7M 0S,16.05,9.67,23.3204375797459,16.9404375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.39329116854642,2.3917213098337,2.19788189766775,3.45,"0498"
"20883","RIKO_01",8M 0S,15.83,9.67,23.1004375797459,16.9404375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.47890483636434,2.47727882010418,2.26992433686825,3.23,"0498"
"20884","RIKO_01",9M 0S,15.6,9.67,22.8704375797459,16.9404375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.56918461106926,2.56918461106926,2.34684965941658,3.01,"0498"
"20885","RIKO_01",10M 0S,15.38,9.67,22.6504375797459,16.9404375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.66817245948173,2.66817245948173,2.42917170600402,2.78,"0498"
"20886","RIKO_01",11M 0S,15.16,9.67,22.4304375797459,16.9404375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.77509376022599,2.77509376022599,2.51747903562882,2.56,"0498"
"20887","RIKO_01",12M 0S,14.94,9.67,22.2104375797459,16.9404375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.89094207659216,2.89094207659216,2.61244901905291,2.34,"0498"
"20888","RIKO_01",13M 0S,14.72,9.67,21.9904375797459,16.9404375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,4.02485411580173,3.0228699888176,2.71971166830044,2.12,"0498"
"20889","RIKO_01",14M 0S,14.5,9.67,21.7704375797459,16.9404375797459,4.82,3.32,2610,13533.7917329993,8.57965597329076,4.16291799660595,3.16084330780927,2.83088956869567,1.9,"0498"
"20890","RIKO_01",15M 0S,14.28,9.67,21.5504375797459,16.9404375797459,4.6,3.32,2610,13853.6462003141,8.18805341849325,4.31418798774798,3.3120140747045,2.95154446010275,1.68,"0498"
"20891","RIKO_01",16M 0S,14.05,9.67,21.3204375797459,16.9404375797459,4.38,3.32,2610,14197.3063237121,7.79645086369575,4.47837094603669,3.47837094603669,3.08294203954527,1.46,"0498"
"20892","RIKO_01",17M 0S,13.83,9.67,21.1004375797459,16.9404375797459,4.16,3.32,2610,14567.8795775025,7.40484830889825,4.66232325568286,3.66232325568286,3.22658389179624,1.23,"0498"
"20893","RIKO_01",18M 0S,13.61,9.67,20.8804375797459,16.9404375797459,3.94,3.32,2610,14969.0726852346,7.01324575410074,4.86681846285297,3.86681846285297,3.38426512784834,1.01,"0498"
"20894","RIKO_01",19M 0S,13.39,9.67,20.6604375797459,16.9404375797459,3.71,3.32,2610,15426.0968365903,6.60384308317608,5.10923577995706,4.1065403621673,3.56647919609021,0.79,"0498"
"20895","RIKO_01",20M 0S,13.17,9.67,20.4404375797459,16.9404375797459,3.49,3.32,2610,15904.8762593494,6.21224052837858,5.36827070018358,4.36540537067069,3.76012808499312,0.57,"0498"
"20896","RIKO_02",0S,16.77,9.84,24.0404375797459,17.1104375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,3.22298192548928,2.22298192548928,2.05628512521502,5,"0498"
"20897","RIKO_02",1M 0S,16.55,9.84,23.8204375797459,17.1104375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.29586657878401,2.29586657878401,2.11849573267909,4.78,"0498"
"20898","RIKO_02",2M 0S,16.33,9.84,23.6004375797459,17.1104375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.3736925645055,2.3736925645055,2.18458800017802,4.56,"0498"
"20899","RIKO_02",3M 0S,16.11,9.84,23.3804375797459,17.1104375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.4569800229092,2.4569800229092,2.25493692373631,4.34,"0498"
"20900","RIKO_02",4M 0S,15.89,9.84,23.1604375797459,17.1104375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.55219614960939,2.55054052047031,2.33349670393732,4.11,"0498"
"20901","RIKO_02",5M 0S,15.66,9.84,22.9304375797459,17.1104375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.6469527050929,2.6469527050929,2.41393948661162,3.89,"0498"
"20902","RIKO_02",6M 0S,15.44,9.84,22.7104375797459,17.1104375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.75094013279298,2.75094013279298,2.50012650933567,3.67,"0498"
"20903","RIKO_02",7M 0S,15.22,9.84,22.4904375797459,17.1104375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.8634321084834,2.8634321084834,2.59269582828862,3.45,"0498"
"20904","RIKO_02",8M 0S,15,9.84,22.2704375797459,17.1104375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.98551642318618,2.98551642318618,2.69238363135952,3.23,"0498"
"20905","RIKO_02",9M 0S,14.78,9.84,22.0504375797459,17.1104375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,4.11847464446168,3.11847464446168,2.80004385808939,3.01,"0498"
"20906","RIKO_02",10M 0S,14.56,9.84,21.8304375797459,17.1104375797459,4.72,3.32,2610,13676.4067537828,8.40165481201916,4.26382727619506,3.26382727619506,2.91667272293253,2.78,"0498"
"20907","RIKO_02",11M 0S,14.34,9.84,21.6104375797459,17.1104375797459,4.49,3.32,2610,14022.3188306983,7.9922521410945,4.43324381818278,3.43101664669058,3.04946410647533,2.56,"0498"
"20908","RIKO_02",12M 0S,14.11,9.84,21.3804375797459,17.1104375797459,4.27,3.32,2610,14379.0128092189,7.600649586297,4.60779033808915,3.60779033808916,3.18831151827568,2.34,"0498"
"20909","RIKO_02",13M 0S,13.89,9.84,21.1604375797459,17.1104375797459,4.05,3.32,2610,14764.3895911751,7.20904703149949,4.80376907250387,3.80376907250387,3.34040602221214,2.12,"0498"
"20910","RIKO_02",14M 0S,13.67,9.84,20.9404375797459,17.1104375797459,3.83,3.32,2610,15182.5115828524,6.81744447670199,5.02226233515423,4.02226233515423,3.50773839486382,1.9,"0498"
"20911","RIKO_02",15M 0S,13.45,9.84,20.7204375797459,17.1104375797459,3.61,3.32,2610,15638.2952078643,6.42584192190449,5.26738635557914,4.26738635557914,3.69271934805891,1.68,"0498"
"20912","RIKO_02",16M 0S,13.23,9.84,20.5004375797459,17.1104375797459,3.39,3.32,2610,16137.7565305933,6.03423936710698,5.54432588307985,4.54432588307985,3.89829641977644,1.46,"0498"
"20913","RIKO_02",17M 0S,13.01,9.84,20.2804375797459,17.1104375797459,3.16,3.32,2610,16714.7338930036,5.62483669618232,5.87824833659516,4.87508377963313,4.13920393787907,1.23,"0498"
"20914","RIKO_02",18M 0S,12.78,9.84,20.0504375797459,17.1104375797459,2.94,3.32,2610,17328.8340576023,5.23323414138482,6.23988596722472,5.23988596722473,4.39924917284617,1.01,"0498"
"20915","RIKO_02",19M 0S,12.56,9.84,19.8304375797459,17.1104375797459,2.72,3.32,2610,18016.0075880247,4.84163158658731,6.66370027339731,5.66370027339731,4.69415945428755,0.79,"0498"
"20916","RIKO_02",20M 0S,12.34,9.84,19.6104375797459,17.1104375797459,2.5,3.32,2610,18792,4.45002903178981,7.16210589745628,6.16210589745628,5.0314502878232,0.57,"0498"
"20917","RIKO_01",0S,17.6,9.61,24.8704375797459,16.8804375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.89928219569971,1.89928219569971,1.77451241085519,5,"0499"
"20918","RIKO_01",1M 0S,17.38,9.61,24.6504375797459,16.8804375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.95305852556508,1.95305852556508,1.82136819320896,4.78,"0499"
"20919","RIKO_01",2M 0S,17.16,9.61,24.4304375797459,16.8804375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,3.00996884021731,2.00996884021731,1.87076552728519,4.56,"0499"
"20920","RIKO_01",3M 0S,16.93,9.61,24.2004375797459,16.8804375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,3.06893107007376,2.07029532655398,1.92291696603674,4.34,"0499"
"20921","RIKO_01",4M 0S,16.71,9.61,23.9804375797459,16.8804375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.13736123149869,2.13736123149869,1.98064116184884,4.11,"0499"
"20922","RIKO_01",5M 0S,16.49,9.61,23.7604375797459,16.8804375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,3.2057070848315,2.2057070848315,2.03919438845974,3.89,"0499"
"20923","RIKO_01",6M 0S,16.27,9.61,23.5404375797459,16.8804375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.27856827982593,2.27856827982593,2.10131506927884,3.67,"0499"
"20924","RIKO_01",7M 0S,16.05,9.61,23.3204375797459,16.8804375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.35640756888831,2.35640756888831,2.16733947808797,3.45,"0499"
"20925","RIKO_01",8M 0S,15.83,9.61,23.1004375797459,16.8804375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.43975317421876,2.43975317421876,2.23764752327716,3.23,"0499"
"20926","RIKO_01",9M 0S,15.6,9.61,22.8704375797459,16.8804375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.52754412394012,2.52921079060678,2.31267006262296,3.01,"0499"
"20927","RIKO_01",10M 0S,15.38,9.61,22.6504375797459,16.8804375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.63002855175749,2.63002855175749,2.39667691866388,2.78,"0499"
"20928","RIKO_01",11M 0S,15.16,9.61,22.4304375797459,16.8804375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.73428193579112,2.73428193579112,2.48294764613655,2.56,"0499"
"20929","RIKO_01",12M 0S,14.94,9.61,22.2104375797459,16.8804375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.84714160293446,2.84714160293446,2.57566108350762,2.34,"0499"
"20930","RIKO_01",13M 0S,14.72,9.61,21.9904375797459,16.8804375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.96971912791403,2.96971912791403,2.6755669386239,2.12,"0499"
"20931","RIKO_01",14M 0S,14.5,9.61,21.7704375797459,16.8804375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,4.1033261234439,3.1033261234439,2.78353593323963,1.9,"0499"
"20932","RIKO_01",15M 0S,14.28,9.61,21.5504375797459,16.8804375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,4.2495213583813,3.2495213583813,2.9005852465443,1.68,"0499"
"20933","RIKO_01",16M 0S,14.05,9.61,21.3204375797459,16.8804375797459,4.45,3.32,2610,14085.1994996102,7.92105167658586,4.40792466149229,3.41017185250353,3.02791065997464,1.46,"0499"
"20934","RIKO_01",17M 0S,13.83,9.61,21.1004375797459,16.8804375797459,4.22,3.32,2610,14463.9456967483,7.5116490056612,4.59603429944092,3.59603429944092,3.17355044266427,1.23,"0499"
"20935","RIKO_01",18M 0S,13.61,9.61,20.8804375797459,16.8804375797459,4,3.32,2610,14856.380447471,7.1200464508637,4.79381618591017,3.79381618591017,3.32660011653576,1.01,"0499"
"20936","RIKO_01",19M 0S,13.39,9.61,20.6604375797459,16.8804375797459,3.78,3.32,2610,15282.595142374,6.72844389606619,5.01462030255045,4.01462030255045,3.49515993555549,0.79,"0499"
"20937","RIKO_01",20M 0S,13.17,9.61,20.4404375797459,16.8804375797459,3.56,3.32,2610,15747.7317788872,6.33684134126869,5.26271481562941,4.26271481562941,3.68171345314222,0.57,"0499"
"20938","RIKO_02",0S,16.77,9.77,24.0404375797459,17.0404375797459,7,3.32,2610,11230.368013306,12.4600812890115,3.19075210623438,2.19075210623438,2.02799290298775,5,"0499"
"20939","RIKO_02",1M 0S,16.55,9.77,23.8204375797459,17.0404375797459,6.78,3.32,2610,11411.11707592,12.068478734214,3.26183845776411,2.26183845776411,2.08876257771983,4.78,"0499"
"20940","RIKO_02",2M 0S,16.33,9.77,23.6004375797459,17.0404375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.34278851047949,2.34126179292224,2.15631450441421,4.56,"0499"
"20941","RIKO_02",3M 0S,16.11,9.77,23.3804375797459,17.0404375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.42421243975366,2.4226326609227,2.22514842268524,4.34,"0499"
"20942","RIKO_02",4M 0S,15.89,9.77,23.1604375797459,17.0404375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.51149995804267,2.50986329683154,2.29852188813673,4.11,"0499"
"20943","RIKO_02",5M 0S,15.66,9.77,22.9304375797459,17.0404375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.603610313012,2.603610313012,2.3768992834037,3.89,"0499"
"20944","RIKO_02",6M 0S,15.44,9.77,22.7104375797459,17.0404375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.70463222991899,2.70463222991899,2.46081056721582,3.67,"0499"
"20945","RIKO_02",7M 0S,15.22,9.77,22.4904375797459,17.0404375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.81381004470471,2.81381004470471,2.55086327309579,3.45,"0499"
"20946","RIKO_02",8M 0S,15,9.77,22.2704375797459,17.0404375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.93970588958634,2.93779018077408,2.65233671609917,3.23,"0499"
"20947","RIKO_02",9M 0S,14.78,9.77,22.0504375797459,17.0404375797459,5,3.32,2610,13287.9506320576,8.90005806357962,4.06905294872814,3.06705294872814,2.75725143756214,3.01,"0499"
"20948","RIKO_02",10M 0S,14.56,9.77,21.8304375797459,17.0404375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,4.21030643172399,3.20821438151479,2.87080791433916,2.78,"0499"
"20949","RIKO_02",11M 0S,14.34,9.77,21.6104375797459,17.0404375797459,4.56,3.32,2610,13914.2751385611,8.11685295398461,4.36518963676331,3.36299665430717,2.99411973249202,2.56,"0499"
"20950","RIKO_02",12M 0S,14.11,9.77,21.3804375797459,17.0404375797459,4.34,3.32,2610,14262.5816394873,7.72525039918711,4.53347113908772,3.53347113908772,3.12850039585072,2.34,"0499"
"20951","RIKO_02",13M 0S,13.89,9.77,21.1604375797459,17.0404375797459,4.12,3.32,2610,14638.4266224408,7.33364784438961,4.72215163680599,3.72215163680599,3.27551029722601,2.12,"0499"
"20952","RIKO_02",14M 0S,13.67,9.77,20.9404375797459,17.0404375797459,3.9,3.32,2610,15045.641331526,6.9420452895921,4.93211916503607,3.93211916503607,3.43701758582586,1.9,"0499"
"20953","RIKO_02",15M 0S,13.45,9.77,20.7204375797459,17.0404375797459,3.67,3.32,2610,15509.9349368032,6.53264261866744,5.18127104731354,4.17854625167321,3.62382110895664,1.68,"0499"
"20954","RIKO_02",16M 0S,13.23,9.77,20.5004375797459,17.0404375797459,3.45,3.32,2610,15996.8127260184,6.14104006386994,5.44790282424368,4.44500427351904,3.82254532723634,1.46,"0499"
"20955","RIKO_02",17M 0S,13.01,9.77,20.2804375797459,17.0404375797459,3.23,3.32,2610,16532.6224088972,5.74943750907244,5.7508559577835,4.7477599825513,4.04432951502427,1.23,"0499"
"20956","RIKO_02",18M 0S,12.78,9.77,20.0504375797459,17.0404375797459,3.01,3.32,2610,17126.1506633817,5.35783495427493,6.09477234007996,5.09477234007996,4.2934347185907,1.01,"0499"
"20957","RIKO_02",19M 0S,12.56,9.77,19.8304375797459,17.0404375797459,2.79,3.32,2610,17788.5646486181,4.96623239947743,6.49651066080312,5.49651066080312,4.57524070469404,0.79,"0499"
"20958","RIKO_02",20M 0S,12.34,9.77,19.6104375797459,17.0404375797459,2.57,3.32,2610,18534.3110156516,4.57462984467992,6.96702908312867,5.96702908312867,4.89663889590876,0.57,"0499"
"20959","RIKO_01",0S,17.6,8.76,24.8704375797459,16.0304375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.62050506149782,1.62050506149782,1.52367352550661,5,"0500"
"20960","RIKO_01",1M 0S,17.38,8.76,24.6504375797459,16.0304375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.66495525477825,1.66379381459242,1.56188250703377,4.78,"0500"
"20961","RIKO_01",2M 0S,17.16,8.76,24.4304375797459,16.0304375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.70861319948042,1.70742130436719,1.60026745514387,4.56,"0500"
"20962","RIKO_01",3M 0S,16.93,8.76,24.2004375797459,16.0304375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.7533983774346,1.7533983774346,1.64058664231172,4.34,"0500"
"20963","RIKO_01",4M 0S,16.71,8.76,23.9804375797459,16.0304375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.80192009353971,1.80192009353971,1.68299004840816,4.11,"0500"
"20964","RIKO_01",5M 0S,16.49,8.76,23.7604375797459,16.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.85320371845287,1.85320371845287,1.72764357052113,3.89,"0500"
"20965","RIKO_01",6M 0S,16.27,8.76,23.5404375797459,16.0304375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.90749197651674,1.90749197651674,1.77473119210646,3.67,"0500"
"20966","RIKO_01",7M 0S,16.05,8.76,23.3204375797459,16.0304375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.96505689213178,1.96505689213178,1.82445751680424,3.45,"0500"
"20967","RIKO_01",8M 0S,15.83,8.76,23.1004375797459,16.0304375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.03049075688962,2.02907432629472,1.87951348184849,3.23,"0500"
"20968","RIKO_01",9M 0S,15.6,8.76,22.8704375797459,16.0304375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,3.09433695082466,2.09433695082466,1.93537736580815,3.01,"0500"
"20969","RIKO_01",10M 0S,15.38,8.76,22.6504375797459,16.0304375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.16393727245328,2.16393727245328,1.99466380806484,2.78,"0500"
"20970","RIKO_01",11M 0S,15.16,8.76,22.4304375797459,16.0304375797459,6.4,3.32,2610,11745,11.3920743213819,3.23832261619386,2.23832261619386,2.05769727792166,2.56,"0500"
"20971","RIKO_01",12M 0S,14.94,8.76,22.2104375797459,16.0304375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.31800400382536,2.31800400382535,2.1248445973527,2.34,"0500"
"20972","RIKO_01",13M 0S,14.72,8.76,21.9904375797459,16.0304375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.40356791000683,2.40356791000683,2.19652208442664,2.12,"0500"
"20973","RIKO_01",14M 0S,14.5,8.76,21.7704375797459,16.0304375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.50179140377673,2.50004620307865,2.27681715962761,1.9,"0500"
"20974","RIKO_01",15M 0S,14.28,8.76,21.5504375797459,16.0304375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.60168144167708,2.59986655964441,2.35931333256859,1.68,"0500"
"20975","RIKO_01",16M 0S,14.05,8.76,21.3204375797459,16.0304375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.70798955456346,2.70798955456346,2.44801244354024,1.46,"0500"
"20976","RIKO_01",17M 0S,13.83,8.76,21.1004375797459,16.0304375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,3.82549600466286,2.82549600466286,2.54364142592054,1.23,"0500"
"20977","RIKO_01",18M 0S,13.61,8.76,20.8804375797459,16.0304375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,3.95366283374035,2.95366283374035,2.64704541813412,1.01,"0500"
"20978","RIKO_01",19M 0S,13.39,8.76,20.6604375797459,16.0304375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,4.09400966385328,3.09400966385328,2.75921280808763,0.79,"0500"
"20979","RIKO_01",20M 0S,13.17,8.76,20.4404375797459,16.0304375797459,4.41,3.32,2610,14148.9337594962,7.84985121207723,4.24835935229948,3.24835935229948,2.88130692684553,0.57,"0500"
"20980","RIKO_02",0S,16.77,8.93,24.0404375797459,16.2004375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.84888580913784,1.84888580913784,1.7252582713162,5,"0500"
"20981","RIKO_02",1M 0S,16.55,8.93,23.8204375797459,16.2004375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.90226571438854,1.90226571438854,1.77164868589064,4.78,"0500"
"20982","RIKO_02",2M 0S,16.33,8.93,23.6004375797459,16.2004375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.95881955995144,1.95881955995144,1.82060281690739,4.56,"0500"
"20983","RIKO_02",3M 0S,16.11,8.93,23.3804375797459,16.2004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,3.01883910078561,2.01883910078561,1.87233922518487,4.34,"0500"
"20984","RIKO_02",4M 0S,15.89,8.93,23.1604375797459,16.2004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,3.08265298040815,2.08265298040815,1.92710204170708,4.11,"0500"
"20985","RIKO_02",5M 0S,15.66,8.93,22.9304375797459,16.2004375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.14914907175678,2.150632751282,1.98516481971553,3.89,"0500"
"20986","RIKO_02",6M 0S,15.44,8.93,22.7104375797459,16.2004375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.22661516799396,2.22661516799396,2.0497294694882,3.67,"0500"
"20987","RIKO_02",7M 0S,15.22,8.93,22.4904375797459,16.2004375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.30449359994288,2.30449359994288,2.11554295972416,3.45,"0500"
"20988","RIKO_02",8M 0S,15,8.93,22.2704375797459,16.2004375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.38801725595398,2.38801725595399,2.18572298114626,3.23,"0500"
"20989","RIKO_02",9M 0S,14.78,8.93,22.0504375797459,16.2004375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.47782303310097,2.47782303310097,2.26071900398754,3.01,"0500"
"20990","RIKO_02",10M 0S,14.56,8.93,21.8304375797459,16.2004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.57464737897703,2.57464737897703,2.34104437880387,2.78,"0500"
"20991","RIKO_02",11M 0S,14.34,8.93,21.6104375797459,16.2004375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.67934653302046,2.67934653302046,2.42728810318154,2.56,"0500"
"20992","RIKO_02",12M 0S,14.11,8.93,21.3804375797459,16.2004375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,3.79831365707349,2.79831365707349,2.52451838612238,2.34,"0500"
"20993","RIKO_02",13M 0S,13.89,8.93,21.1604375797459,16.2004375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,3.92243240799207,2.92243240799207,2.62510055853397,2.12,"0500"
"20994","RIKO_02",14M 0S,13.67,8.93,20.9404375797459,16.2004375797459,4.74,3.32,2610,13647.5230747542,8.43725504427348,4.05807273072588,3.05807273072588,2.73403012338091,1.9,"0500"
"20995","RIKO_02",15M 0S,13.45,8.93,20.7204375797459,16.2004375797459,4.52,3.32,2610,13975.7071155821,8.04565248947598,4.20691697868157,3.20691697868157,2.85239120152922,1.68,"0500"
"20996","RIKO_02",16M 0S,13.23,8.93,20.5004375797459,16.2004375797459,4.3,3.32,2610,14328.7656684515,7.65404993467847,4.37099180084667,3.37099180084667,2.98146414312674,1.46,"0500"
"20997","RIKO_02",17M 0S,13.01,8.93,20.2804375797459,16.2004375797459,4.08,3.32,2610,14710.0085975902,7.26244737988097,4.5527609665786,3.5527609665786,3.12277202949568,1.23,"0500"
"20998","RIKO_02",18M 0S,12.78,8.93,20.0504375797459,16.2004375797459,3.86,3.32,2610,15123.397101722,6.87084482508347,4.75265926001054,3.75524993358567,3.27814105683357,1.01,"0500"
"20999","RIKO_02",19M 0S,12.56,8.93,19.8304375797459,16.2004375797459,3.63,3.32,2610,15595.1550009653,6.4614421541588,4.99318587979082,3.99318587979082,3.45800973055738,0.79,"0500"
"21000","RIKO_02",20M 0S,12.34,8.93,19.6104375797459,16.2004375797459,3.41,3.32,2610,16090.3621359399,6.0698395993613,5.2508107752612,4.2508107752612,3.64955091419657,0.57,"0500"
"21001","RIKO_01",0S,17.6,8.78,24.8704375797459,16.0504375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.62644724984588,1.62644724984588,1.52905346350551,5,"0501"
"21002","RIKO_01",1M 0S,17.38,8.78,24.6504375797459,16.0504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.66805403995822,1.66805403995822,1.56577026359427,4.78,"0501"
"21003","RIKO_01",2M 0S,17.16,8.78,24.4304375797459,16.0504375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.71184543480199,1.71184543480199,1.60429379193921,4.56,"0501"
"21004","RIKO_01",3M 0S,16.93,8.78,24.2004375797459,16.0504375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.75677264015205,1.75799813034812,1.64476076819192,4.34,"0501"
"21005","RIKO_01",4M 0S,16.71,8.78,23.9804375797459,16.0504375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.80898672681472,1.80898672681472,1.68930906655841,4.11,"0501"
"21006","RIKO_01",5M 0S,16.49,8.78,23.7604375797459,16.0504375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.86060502511552,1.86060502511552,1.73423861759705,3.89,"0501"
"21007","RIKO_01",6M 0S,16.27,8.78,23.5404375797459,16.0504375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.91525564000543,1.91525564000543,1.78162339814624,3.67,"0501"
"21008","RIKO_01",7M 0S,16.05,8.78,23.3204375797459,16.0504375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.97321385744714,1.97321385744714,1.83167031500907,3.45,"0501"
"21009","RIKO_01",8M 0S,15.83,8.78,23.1004375797459,16.0504375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,3.03478932533911,2.03478932533911,1.88461019549729,3.23,"0501"
"21010","RIKO_01",9M 0S,15.6,8.78,22.8704375797459,16.0504375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,3.09886745880537,2.10033158764871,1.94070134713005,3.01,"0501"
"21011","RIKO_01",10M 0S,15.38,8.78,22.6504375797459,16.0504375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.17352496115768,2.17352496115768,2.00302669527273,2.78,"0501"
"21012","RIKO_01",11M 0S,15.16,8.78,22.4304375797459,16.0504375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.24847409774932,2.24847409774932,2.06650680825145,2.56,"0501"
"21013","RIKO_01",12M 0S,14.94,8.78,22.2104375797459,16.0504375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.32877674409752,2.32877674409752,2.134142247821,2.34,"0501"
"21014","RIKO_01",13M 0S,14.72,8.78,21.9904375797459,16.0504375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.41502773461965,2.41502773461964,2.20635482302564,2.12,"0501"
"21015","RIKO_01",14M 0S,14.5,8.78,21.7704375797459,16.0504375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.5079134167204,2.5079134167204,2.2836254330284,1.9,"0501"
"21016","RIKO_01",15M 0S,14.28,8.78,21.5504375797459,16.0504375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.60822995338922,2.60822995338922,2.36650478986576,1.68,"0501"
"21017","RIKO_01",16M 0S,14.05,8.78,21.3204375797459,16.0504375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.71501226205316,2.7169062014471,2.45562656409428,1.46,"0501"
"21018","RIKO_01",17M 0S,13.83,8.78,21.1004375797459,16.0504375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.84064648388925,2.84064648388925,2.55627068982638,1.23,"0501"
"21019","RIKO_01",18M 0S,13.61,8.78,20.8804375797459,16.0504375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.97003410841422,2.97003410841422,2.6605735512892,1.01,"0501"
"21020","RIKO_01",19M 0S,13.39,8.78,20.6604375797459,16.0504375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,4.11177109406523,3.11177109406523,2.77375017266312,0.79,"0501"
"21021","RIKO_01",20M 0S,13.17,8.78,20.4404375797459,16.0504375797459,4.39,3.32,2610,14181.1270519904,7.81425097982291,4.26771406461064,3.26771406461064,2.89698329326195,0.57,"0501"
"21022","RIKO_02",0S,16.77,8.94,24.0404375797459,16.2104375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.8525242329043,1.8525242329043,1.72850579889236,5,"0501"
"21023","RIKO_02",1M 0S,16.55,8.94,23.8204375797459,16.2104375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.90607946696987,1.90607946696987,1.77504041193777,4.78,"0501"
"21024","RIKO_02",2M 0S,16.33,8.94,23.6004375797459,16.2104375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.96683804114372,1.96548302759359,1.82644684356256,4.56,"0501"
"21025","RIKO_02",3M 0S,16.11,8.94,23.3804375797459,16.2104375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,3.02727161224032,2.02587496419563,1.87848375377046,4.34,"0501"
"21026","RIKO_02",4M 0S,15.89,8.94,23.1604375797459,16.2104375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,3.09153670657647,2.09009578438627,1.93357276594542,4.11,"0501"
"21027","RIKO_02",5M 0S,15.66,8.94,22.9304375797459,16.2104375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,3.15852153923225,2.15852153923225,1.99199051346571,3.89,"0501"
"21028","RIKO_02",6M 0S,15.44,8.94,22.7104375797459,16.2104375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.23157919132934,2.23157919132934,2.05404810216373,3.67,"0501"
"21029","RIKO_02",7M 0S,15.22,8.94,22.4904375797459,16.2104375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.30975553242686,2.30975553242686,2.12009665268803,3.45,"0501"
"21030","RIKO_02",8M 0S,15,8.94,22.2704375797459,16.2104375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.39921731299846,2.39756442043648,2.19384701811879,3.23,"0501"
"21031","RIKO_02",9M 0S,14.78,8.94,22.0504375797459,16.2104375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.48975381537576,2.48803854950955,2.26935732670609,3.01,"0501"
"21032","RIKO_02",10M 0S,14.56,8.94,21.8304375797459,16.2104375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.5873912199003,2.58560868870601,2.35025092179104,2.78,"0501"
"21033","RIKO_02",11M 0S,14.34,8.94,21.6104375797459,16.2104375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.69299902479419,2.69114373722462,2.43712476103652,2.56,"0501"
"21034","RIKO_02",12M 0S,14.11,8.94,21.3804375797459,16.2104375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.80566049200013,2.80566049200013,2.530667452771,2.34,"0501"
"21035","RIKO_02",13M 0S,13.89,8.94,21.1604375797459,16.2104375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,3.93035651386681,2.93035651386681,2.63167754689906,2.12,"0501"
"21036","RIKO_02",14M 0S,13.67,8.94,20.9404375797459,16.2104375797459,4.73,3.32,2610,13661.9420149351,8.41945492814632,4.06665216567456,3.06665216567456,2.74108638834799,1.9,"0501"
"21037","RIKO_02",15M 0S,13.45,8.94,20.7204375797459,16.2104375797459,4.5,3.32,2610,14006.7298110587,8.01005225722166,4.22561438747571,3.22339216525349,2.86563706314851,1.68,"0501"
"21038","RIKO_02",16M 0S,13.23,8.94,20.5004375797459,16.2104375797459,4.28,3.32,2610,14362.2050737148,7.61844970242416,4.39141699617773,3.3890805475796,2.99584502789834,1.46,"0501"
"21039","RIKO_02",17M 0S,13.01,8.94,20.2804375797459,16.2104375797459,4.06,3.32,2610,14746.1956352914,7.22684714762665,4.57518836050263,3.57272530631544,3.13844893747028,1.23,"0501"
"21040","RIKO_02",18M 0S,12.78,8.94,20.0504375797459,16.2104375797459,3.84,3.32,2610,15162.729800402,6.83524459282915,4.77741269365643,3.77741269365643,3.29530742573492,1.01,"0501"
"21041","RIKO_02",19M 0S,12.56,8.94,19.8304375797459,16.2104375797459,3.62,3.32,2610,15616.6804149384,6.44364203803165,5.00697921095047,4.00697921095047,3.46867025003084,0.79,"0501"
"21042","RIKO_02",20M 0S,12.34,8.94,19.6104375797459,16.2104375797459,3.4,3.32,2610,16114.0070599901,6.05203948323414,5.26625433636491,4.26625433636491,3.66128688737264,0.57,"0501"
"21043","RIKO_01",0S,17.6,8.8,24.8704375797459,16.0704375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.63241644814099,1.63241644814099,1.53445638828643,5,"0502"
"21044","RIKO_01",1M 0S,17.38,8.8,24.6504375797459,16.0704375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.6742732801446,1.6742732801446,1.57138353871071,4.78,"0502"
"21045","RIKO_01",2M 0S,17.16,8.8,24.4304375797459,16.0704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.7183331033063,1.7183331033063,1.61013184147577,4.56,"0502"
"21046","RIKO_01",3M 0S,16.93,8.8,24.2004375797459,16.0704375797459,8.13,3.32,2610,10420.7202051536,14.4714944113805,2.76694523292013,1.76694523292013,1.65273873250474,4.34,"0502"
"21047","RIKO_01",4M 0S,16.71,8.8,23.9804375797459,16.0704375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.81608909527695,1.81608909527695,1.69565792026928,4.11,"0502"
"21048","RIKO_01",5M 0S,16.49,8.8,23.7604375797459,16.0704375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.86804483012233,1.86804483012233,1.74086563370663,3.89,"0502"
"21049","RIKO_01",6M 0S,16.27,8.8,23.5404375797459,16.0704375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.92306087598938,1.92306087598938,1.78854992880125,3.67,"0502"
"21050","RIKO_01",7M 0S,16.05,8.8,23.3204375797459,16.0704375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.98141582670906,1.98141582670906,1.83892004607784,3.45,"0502"
"21051","RIKO_01",8M 0S,15.83,8.8,23.1004375797459,16.0704375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.04342314987777,2.04342314987777,1.89220948009903,3.23,"0502"
"21052","RIKO_01",9M 0S,15.6,8.8,22.8704375797459,16.0704375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.10796839113667,2.10943681991787,1.94867959859004,3.01,"0502"
"21053","RIKO_01",10M 0S,15.38,8.8,22.6504375797459,16.0704375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.183170933684,2.183170933684,2.01143642161995,2.78,"0502"
