"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"21054","RIKO_01",11M 0S,15.16,8.8,22.4304375797459,16.0704375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.25868942510074,2.25868942510074,2.07536724752315,2.56,"0502"
"21055","RIKO_01",12M 0S,14.94,8.8,22.2104375797459,16.0704375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.33961966508806,2.33961966508806,2.14349539179058,2.34,"0502"
"21056","RIKO_01",13M 0S,14.72,8.8,21.9904375797459,16.0704375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.42656499047985,2.42656499047985,2.21624824074197,2.12,"0502"
"21057","RIKO_01",14M 0S,14.5,8.8,21.7704375797459,16.0704375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.52022188484924,2.52022188484924,2.29411324334939,1.9,"0502"
"21058","RIKO_01",15M 0S,14.28,8.8,21.5504375797459,16.0704375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.62139867584684,2.62139867584684,2.37764884655163,1.68,"0502"
"21059","RIKO_01",16M 0S,14.05,8.8,21.3204375797459,16.0704375797459,5.25,3.32,2610,12967.7119911615,9.3450609667586,3.73624090355061,2.73624090355061,2.47174358329867,1.46,"0502"
"21060","RIKO_01",17M 0S,13.83,8.8,21.1004375797459,16.0704375797459,5.03,3.32,2610,13248.2652752419,8.9534584119611,3.85591744406376,2.85591744406376,2.56899029514115,1.23,"0502"
"21061","RIKO_01",18M 0S,13.61,8.8,20.8804375797459,16.0704375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,3.98654152674443,2.98654152674443,2.67420241900658,1.01,"0502"
"21062","RIKO_01",19M 0S,13.39,8.8,20.6604375797459,16.0704375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,4.12968730798272,3.12968730798272,2.78840040948721,0.79,"0502"
"21063","RIKO_01",20M 0S,13.17,8.8,20.4404375797459,16.0704375797459,4.37,3.32,2610,14213.5410989691,7.77865074756859,4.28724593675988,3.28724593675988,2.91278680502254,0.57,"0502"
"21064","RIKO_02",0S,16.77,8.97,24.0404375797459,16.2404375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.8598290324764,1.86110944220752,1.7362186159184,5,"0502"
"21065","RIKO_02",1M 0S,16.55,8.97,23.8204375797459,16.2404375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.91758110074415,1.91758110074415,1.78526557993659,4.78,"0502"
"21066","RIKO_02",2M 0S,16.33,8.97,23.6004375797459,16.2404375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.97490010103814,1.97490010103814,1.83484505943828,4.56,"0502"
"21067","RIKO_02",3M 0S,16.11,8.97,23.3804375797459,16.2404375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,3.03575136465556,2.03575136465556,1.88725699209731,4.34,"0502"
"21068","RIKO_02",4M 0S,15.89,8.97,23.1604375797459,16.2404375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.10047178376311,2.10047178376311,1.94275124032126,4.11,"0502"
"21069","RIKO_02",5M 0S,15.66,8.97,22.9304375797459,16.2404375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.16794996173742,2.16944249905085,2.00160794538766,3.89,"0502"
"21070","RIKO_02",6M 0S,15.44,8.97,22.7104375797459,16.2404375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.24155320117912,2.24309641105566,2.06414225731203,3.67,"0502"
"21071","RIKO_02",7M 0S,15.22,8.97,22.4904375797459,16.2404375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,3.32564235898251,2.32564235898251,2.13383795173142,3.45,"0502"
"21072","RIKO_02",8M 0S,15,8.97,22.2704375797459,16.2404375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.41049166561205,2.41049166561206,2.2050544283291,3.23,"0502"
"21073","RIKO_02",9M 0S,14.78,8.97,22.0504375797459,16.2404375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.50176673728755,2.50176673728755,2.28118871132036,3.01,"0502"
"21074","RIKO_02",10M 0S,14.56,8.97,21.8304375797459,16.2404375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.60022625109851,2.60022625109851,2.36276841137838,2.78,"0502"
"21075","RIKO_02",11M 0S,14.34,8.97,21.6104375797459,16.2404375797459,5.37,3.32,2610,12822.00273709,9.55866236028451,3.70675321110627,2.70675321110627,2.4503994118516,2.56,"0502"
"21076","RIKO_02",12M 0S,14.11,8.97,21.3804375797459,16.2404375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.82043975604674,2.82238150361955,2.54478094282651,2.34,"0502"
"21077","RIKO_02",13M 0S,13.89,8.97,21.1604375797459,16.2404375797459,4.93,3.32,2610,13381.9544866343,8.77545725068951,3.94630116503868,2.9483295626046,2.64672427837131,2.12,"0502"
"21078","RIKO_02",14M 0S,13.67,8.97,20.9404375797459,16.2404375797459,4.7,3.32,2610,13705.4746011422,8.36605457976484,4.09260951992355,3.09260951992355,2.7624161077898,1.9,"0502"
"21079","RIKO_02",15M 0S,13.45,8.97,20.7204375797459,16.2404375797459,4.48,3.32,2610,14037.9600166325,7.97445202496734,4.2444787374198,3.2444787374198,2.88295485513779,1.68,"0502"
"21080","RIKO_02",16M 0S,13.23,8.97,20.5004375797459,16.2404375797459,4.26,3.32,2610,14395.8796922132,7.58284947016984,4.41203397738045,3.41203397738044,3.01449304540451,1.46,"0502"
"21081","RIKO_02",17M 0S,13.01,8.97,20.2804375797459,16.2404375797459,4.04,3.32,2610,14782.6510571422,7.19124691537233,4.59783780783185,3.59783780783185,3.1586082442498,1.23,"0502"
"21082","RIKO_02",18M 0S,12.78,8.97,20.0504375797459,16.2404375797459,3.82,3.32,2610,15202.3709917116,6.79964436057483,4.80242532556039,3.80504312660751,3.31719484139069,1.01,"0502"
"21083","RIKO_02",19M 0S,12.56,8.97,19.8304375797459,16.2404375797459,3.6,3.32,2610,15660,6.40804180577733,5.03479576212241,4.03757353990019,3.49254779007905,0.79,"0502"
"21084","RIKO_02",20M 0S,12.34,8.97,19.6104375797459,16.2404375797459,3.37,3.32,2610,16185.572210289,5.99863913485266,5.31313493876578,4.31313493876578,3.69685299371068,0.57,"0502"
"21085","RIKO_01",0S,17.6,8.74,24.8704375797459,16.0104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.61458970018518,1.61458970018518,1.51831642790497,5,"0503"
"21086","RIKO_01",1M 0S,17.38,8.74,24.6504375797459,16.0104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.65570193792138,1.65570193792138,1.5546169157182,4.78,"0503"
"21087","RIKO_01",2M 0S,17.16,8.74,24.4304375797459,16.0104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.69896255862716,1.69896255862716,1.59269569130799,4.56,"0503"
"21088","RIKO_01",3M 0S,16.93,8.74,24.2004375797459,16.0104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.74332496873667,1.74454448093179,1.63268670782606,4.34,"0503"
"21089","RIKO_01",4M 0S,16.71,8.74,23.9804375797459,16.0104375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.79138655935347,1.79263969218555,1.67473771866001,4.11,"0503"
"21090","RIKO_01",5M 0S,16.49,8.74,23.7604375797459,16.0104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.84584061208267,1.84584061208267,1.72108026170536,3.89,"0503"
"21091","RIKO_01",6M 0S,16.27,8.74,23.5404375797459,16.0104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.89976955426835,1.89976955426835,1.76787305616764,3.67,"0503"
"21092","RIKO_01",7M 0S,16.05,8.74,23.3204375797459,16.0104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.95694456137356,1.95694456137356,1.81728136995551,3.45,"0503"
"21093","RIKO_01",8M 0S,15.83,8.74,23.1004375797459,16.0104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,3.01766780587316,2.01766780587316,1.86953080280874,3.23,"0503"
"21094","RIKO_01",9M 0S,15.6,8.74,22.8704375797459,16.0104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.08082456239311,2.08228016646881,1.92487366777058,3.01,"0503"
"21095","RIKO_01",10M 0S,15.38,8.74,22.6504375797459,16.0104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,3.14966387122416,2.15116763062266,1.9835930657126,2.78,"0503"
"21096","RIKO_01",11M 0S,15.16,8.74,22.4304375797459,16.0104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.22823438374466,2.22823438374466,2.04893821903356,2.56,"0503"
"21097","RIKO_01",12M 0S,14.94,8.74,22.2104375797459,16.0104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.30730076510334,2.30730076510334,2.11560194797048,2.34,"0503"
"21098","RIKO_01",13M 0S,14.72,8.74,21.9904375797459,16.0104375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.39218473973925,2.39218473973925,2.1867494684085,2.12,"0503"
"21099","RIKO_01",14M 0S,14.5,8.74,21.7704375797459,16.0104375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.48355290688206,2.48355290688206,2.2628488915119,1.9,"0503"
"21100","RIKO_01",15M 0S,14.28,8.74,21.5504375797459,16.0104375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.58217775155969,2.58217775155969,2.34443583938006,1.68,"0503"
"21101","RIKO_01",16M 0S,14.05,8.74,21.3204375797459,16.0104375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,3.68707983903021,2.68895953827833,2.4321260707918,1.46,"0503"
"21102","RIKO_01",17M 0S,13.83,8.74,21.1004375797459,16.0104375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,3.80299308698837,2.8049538713021,2.52663105053662,1.23,"0503"
"21103","RIKO_01",18M 0S,13.61,8.74,20.8804375797459,16.0104375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.93742602538823,2.93742602538823,2.63361690681991,1.01,"0503"
"21104","RIKO_01",19M 0S,13.39,8.74,20.6604375797459,16.0104375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,4.07640102013778,3.07640102013778,2.74478701633586,0.79,"0503"
"21105","RIKO_01",20M 0S,13.17,8.74,20.4404375797459,16.0104375797459,4.43,3.32,2610,14116.9587270783,7.88545144433154,4.22917940037036,3.22917940037036,2.86575617752101,0.57,"0503"
"21106","RIKO_02",0S,16.77,8.9,24.0404375797459,16.1704375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.83802601571038,1.83802601571038,1.715561906902,5,"0503"
"21107","RIKO_02",1M 0S,16.55,8.9,23.8204375797459,16.1704375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.89088428021447,1.89088428021447,1.76152307147691,4.78,"0503"
"21108","RIKO_02",2M 0S,16.33,8.9,23.6004375797459,16.1704375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.94687277841732,1.94687277841732,1.81001469569468,4.56,"0503"
"21109","RIKO_02",3M 0S,16.11,8.9,23.3804375797459,16.1704375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,3.01045343661676,2.00906454772787,1.86364963824892,4.34,"0503"
"21110","RIKO_02",4M 0S,15.89,8.9,23.1604375797459,16.1704375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,3.07382016384537,2.07238749908892,1.91801374785585,4.11,"0503"
"21111","RIKO_02",5M 0S,15.66,8.9,22.9304375797459,16.1704375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.13983206266874,2.13983206266874,1.97564484475315,3.89,"0503"
"21112","RIKO_02",6M 0S,15.44,8.9,22.7104375797459,16.1704375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.21181418098482,2.21181418098482,2.03684654399708,3.67,"0503"
"21113","RIKO_02",7M 0S,15.22,8.9,22.4904375797459,16.1704375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.28880771260138,2.28880771260138,2.10196128500372,3.45,"0503"
"21114","RIKO_02",8M 0S,15,8.9,22.2704375797459,16.1704375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.37135487600667,2.37135487600667,2.17137674225375,3.23,"0503"
"21115","RIKO_02",9M 0S,14.78,8.9,22.0504375797459,16.1704375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.46597355087576,2.46426997336298,2.24902485161659,3.01,"0503"
"21116","RIKO_02",10M 0S,14.56,8.9,21.8304375797459,16.1704375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.56199375993641,2.56022384843198,2.32867743835286,2.78,"0503"
"21117","RIKO_02",11M 0S,14.34,8.9,21.6104375797459,16.1704375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.66579461208853,2.66395299146237,2.41417921443897,2.56,"0503"
"21118","RIKO_02",12M 0S,14.11,8.9,21.3804375797459,16.1704375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.77644236922086,2.77644236922086,2.50619902996073,2.34,"0503"
"21119","RIKO_02",13M 0S,13.89,8.9,21.1604375797459,16.1704375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,3.89885065002819,2.89885065002819,2.6055117526383,2.12,"0503"
"21120","RIKO_02",14M 0S,13.67,8.9,20.9404375797459,16.1704375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,4.03255026072132,3.03255026072132,2.71302014027587,1.9,"0503"
"21121","RIKO_02",15M 0S,13.45,8.9,20.7204375797459,16.1704375797459,4.55,3.32,2610,13929.5571586954,8.09905283785745,4.17917906453642,3.17917906453642,2.82978236125438,1.68,"0503"
"21122","RIKO_02",16M 0S,13.23,8.9,20.5004375797459,16.1704375797459,4.32,3.32,2610,14295.5587508848,7.68965016693279,4.3507557276946,3.34844091287979,2.96310423665526,1.46,"0503"
"21123","RIKO_02",17M 0S,13.01,8.9,20.2804375797459,16.1704375797459,4.1,3.32,2610,14674.0866670534,7.29804761213529,4.53055237649773,3.52811335210749,3.10293944168693,1.23,"0503"
"21124","RIKO_02",18M 0S,12.78,8.9,20.0504375797459,16.1704375797459,3.88,3.32,2610,15084.3689151058,6.90644505733779,4.72816101640224,3.72816101640224,3.25662659235129,1.01,"0503"
"21125","RIKO_02",19M 0S,12.56,8.9,19.8304375797459,16.1704375797459,3.66,3.32,2610,15531.1089192722,6.51484250254028,4.95225812667778,3.95225812667778,3.42633118604772,0.79,"0503"
"21126","RIKO_02",20M 0S,12.34,8.9,19.6104375797459,16.1704375797459,3.44,3.32,2610,16020.0470341614,6.12323994774278,5.20501882082578,4.20501882082578,3.6146949160192,0.57,"0503"
"21127","RIKO_01",0S,17.6,9.78,24.8704375797459,17.0504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.96610304015886,1.96482263042775,1.83297207061617,5,"0504"
"21128","RIKO_01",1M 0S,17.38,9.78,24.6504375797459,17.0504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,3.02309153407651,2.02177401101985,1.88244018170912,4.78,"0504"
"21129","RIKO_01",2M 0S,17.16,9.78,24.4304375797459,17.0504375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,3.08348232613849,2.08212547403537,1.93465243475034,4.56,"0504"
"21130","RIKO_01",3M 0S,16.93,9.78,24.2004375797459,17.0504375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,3.14619087323646,2.14619087323646,1.98984368218339,4.34,"0504"
"21131","RIKO_01",4M 0S,16.71,9.78,23.9804375797459,17.0504375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,3.21432391683127,2.21432391683127,2.04827636265456,4.11,"0504"
"21132","RIKO_01",5M 0S,16.49,9.78,23.7604375797459,17.0504375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,3.28692470098967,2.28692470098967,2.11024467396144,3.89,"0504"
"21133","RIKO_01",6M 0S,16.27,9.78,23.5404375797459,17.0504375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,3.36444757220966,2.36444757220966,2.1760795271208,3.67,"0504"
"21134","RIKO_01",7M 0S,16.05,9.78,23.3204375797459,17.0504375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.45291769067743,2.45132024658797,2.24944707307806,3.45,"0504"
"21135","RIKO_01",8M 0S,15.83,9.78,23.1004375797459,17.0504375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.54226237477495,2.54060674563588,2.32440826536998,3.23,"0504"
"21136","RIKO_01",9M 0S,15.6,9.78,22.8704375797459,17.0504375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.63664342674239,2.63664342674239,2.40453774171422,3.01,"0504"
"21137","RIKO_01",10M 0S,15.38,9.78,22.6504375797459,17.0504375797459,5.6,3.32,2610,12555.9331450457,9.96806503120917,3.7402258470787,2.7402258470787,2.49038908560058,2.78,"0504"
"21138","RIKO_01",11M 0S,15.16,9.78,22.4304375797459,17.0504375797459,5.38,3.32,2610,12810.080835175,9.57646247641167,3.85227969212652,2.85227969212652,2.58259786812461,2.56,"0504"
"21139","RIKO_01",12M 0S,14.94,9.78,22.2104375797459,17.0504375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.97388851620944,2.97388851620944,2.6818974098911,2.34,"0504"
"21140","RIKO_01",13M 0S,14.72,9.78,21.9904375797459,17.0504375797459,4.93,3.32,2610,13381.9544866343,8.77545725068951,4.11465816301028,3.11262976544436,2.79421706252708,2.12,"0504"
"21141","RIKO_01",14M 0S,14.5,9.78,21.7704375797459,17.0504375797459,4.71,3.32,2610,13690.917534261,8.383854695892,4.26014113453093,3.2580179922804,2.91082399814208,1.9,"0504"
"21142","RIKO_01",15M 0S,14.28,9.78,21.5504375797459,17.0504375797459,4.49,3.32,2610,14022.3188306983,7.9922521410945,4.41988078922955,3.41765361773735,3.03758713782641,1.68,"0504"
"21143","RIKO_01",16M 0S,14.05,9.78,21.3204375797459,17.0504375797459,4.27,3.32,2610,14379.0128092189,7.600649586297,4.59373881584091,3.59373881584091,3.17589377055891,1.46,"0504"
"21144","RIKO_01",17M 0S,13.83,9.78,21.1004375797459,17.0504375797459,4.05,3.32,2610,14764.3895911751,7.20904703149949,4.78895425768906,3.78895425768906,3.32739590101864,1.23,"0504"
"21145","RIKO_01",18M 0S,13.61,9.78,20.8804375797459,17.0504375797459,3.83,3.32,2610,15182.5115828524,6.81744447670199,5.00659653880958,4.00659653880958,3.49407655216301,1.01,"0504"
"21146","RIKO_01",19M 0S,13.39,9.78,20.6604375797459,17.0504375797459,3.61,3.32,2610,15638.2952078643,6.42584192190449,5.25076585696418,4.25076585696418,3.67833704664633,0.79,"0504"
"21147","RIKO_01",20M 0S,13.17,9.78,20.4404375797459,17.0504375797459,3.38,3.32,2610,16161.6113204523,6.01643925097982,5.54297773480494,4.54001915492328,3.89296457459762,0.57,"0504"
"21148","RIKO_02",0S,16.77,9.95,24.0404375797459,17.2204375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,3.27496550493265,2.27496550493265,2.10182843891099,5,"0504"
"21149","RIKO_02",1M 0S,16.55,9.95,23.8204375797459,17.2204375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.35079768843041,2.35079768843041,2.16639358151357,4.78,"0504"
"21150","RIKO_02",2M 0S,16.33,9.95,23.6004375797459,17.2204375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.43185967768663,2.43185967768663,2.23505113342509,4.56,"0504"
"21151","RIKO_02",3M 0S,16.11,9.95,23.3804375797459,17.2204375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.51871180903258,2.51871180903258,2.30820292042431,4.34,"0504"
"21152","RIKO_02",4M 0S,15.89,9.95,23.1604375797459,17.2204375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.61199743158934,2.61199743158934,2.38630515430721,4.11,"0504"
"21153","RIKO_02",5M 0S,15.66,9.95,22.9304375797459,17.2204375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.71720923706492,2.71720923706492,2.47381602883832,3.89,"0504"
"21154","RIKO_02",6M 0S,15.44,9.95,22.7104375797459,17.2204375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.82609558171962,2.82609558171962,2.56374630710963,3.67,"0504"
"21155","RIKO_02",7M 0S,15.22,9.95,22.4904375797459,17.2204375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.94407300638343,2.94407300638343,2.66046168818885,3.45,"0504"
"21156","RIKO_02",8M 0S,15,9.95,22.2704375797459,17.2204375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,4.07232965220608,3.07232965220608,2.76476016426587,3.23,"0504"
"21157","RIKO_02",9M 0S,14.78,9.95,22.0504375797459,17.2204375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,4.21227013325894,3.21227013325894,2.87756996861836,3.01,"0504"
"21158","RIKO_02",10M 0S,14.56,9.95,21.8304375797459,17.2204375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,4.36556718950991,3.36556718950991,2.99997727686867,2.78,"0504"
"21159","RIKO_02",11M 0S,14.34,9.95,21.6104375797459,17.2204375797459,4.38,3.32,2610,14197.3063237121,7.79645086369575,4.54458099169879,3.54229788667596,3.13960162410766,2.56,"0504"
"21160","RIKO_02",12M 0S,14.11,9.95,21.3804375797459,17.2204375797459,4.16,3.32,2610,14567.8795775025,7.40484830889825,4.72963094799055,3.72963094799055,3.28588338576007,2.34,"0504"
"21161","RIKO_02",13M 0S,13.89,9.95,21.1604375797459,17.2204375797459,3.94,3.32,2610,14969.0726852346,7.01324575410074,4.93788445270068,3.93788445270068,3.44646255281879,2.12,"0504"
"21162","RIKO_02",14M 0S,13.67,9.95,20.9404375797459,17.2204375797459,3.72,3.32,2610,15405.3488825651,6.62164319930324,5.17077009237653,4.17077009237653,3.62354294157553,1.9,"0504"
"21163","RIKO_02",15M 0S,13.45,9.95,20.7204375797459,17.2204375797459,3.5,3.32,2610,15882.1387548583,6.23004064450573,5.43293278389734,4.43293278389734,3.81980583180116,1.68,"0504"
"21164","RIKO_02",16M 0S,13.23,9.95,20.5004375797459,17.2204375797459,3.28,3.32,2610,16406.1276476274,5.83843808970823,5.73026364135387,4.73026364135387,4.03854667626606,1.46,"0504"
"21165","RIKO_02",17M 0S,13.01,9.95,20.2804375797459,17.2204375797459,3.06,3.32,2610,16985.6548472008,5.44683553491073,6.07034795543814,5.07034795543813,4.28386163544729,1.23,"0504"
"21166","RIKO_02",18M 0S,12.78,9.95,20.0504375797459,17.2204375797459,2.83,3.32,2610,17662.4030235235,5.03743286398607,6.48242570446668,5.48242570446668,4.57435337836763,1.01,"0504"
"21167","RIKO_02",19M 0S,12.56,9.95,19.8304375797459,17.2204375797459,2.61,3.32,2610,18391.7372752005,4.64583030918856,6.94454587878954,5.94454587878954,4.8916368196712,0.79,"0504"
"21168","RIKO_02",20M 0S,12.34,9.95,19.6104375797459,17.2204375797459,2.39,3.32,2610,19219.5872891395,4.25422775439106,7.49174257056096,6.49174257056096,5.25621512979943,0.57,"0504"
"21169","RIKO_01",0S,17.6,9.72,24.8704375797459,16.9904375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.93975440909146,1.93975440909146,1.81066543259733,5,"0505"
"21170","RIKO_01",1M 0S,17.38,9.72,24.6504375797459,16.9904375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.99546537123247,1.99546537123247,1.85911548995999,4.78,"0505"
"21171","RIKO_01",2M 0S,17.16,9.72,24.4304375797459,16.9904375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,3.05447106769364,2.05447106769364,1.9102297030115,4.56,"0505"
"21172","RIKO_01",3M 0S,16.93,9.72,24.2004375797459,16.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,3.11568763762336,2.11707267917461,1.96423402771197,4.34,"0505"
"21173","RIKO_01",4M 0S,16.71,9.72,23.9804375797459,16.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,3.18218067766296,2.18360924909153,2.02138071553325,4.11,"0505"
"21174","RIKO_01",5M 0S,16.49,9.72,23.7604375797459,16.9904375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,3.25779390600306,2.25779390600306,2.08479187506851,3.89,"0505"
"21175","RIKO_01",6M 0S,16.27,9.72,23.5404375797459,16.9904375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.33362820513598,2.33362820513598,2.14928392965577,3.67,"0505"
"21176","RIKO_01",7M 0S,16.05,9.72,23.3204375797459,16.9904375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.41473376676788,2.41473376676788,2.21789341776722,3.45,"0505"
"21177","RIKO_01",8M 0S,15.83,9.72,23.1004375797459,16.9904375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.50167999077589,2.50167999077589,2.29102765205225,3.23,"0505"
"21178","RIKO_01",9M 0S,15.6,9.72,22.8704375797459,16.9904375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.59342355579638,2.59512134866565,2.36914950104539,3.01,"0505"
"21179","RIKO_01",10M 0S,15.38,9.72,22.6504375797459,16.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.69405021933698,2.69581388776732,2.45278719556768,2.78,"0505"
"21180","RIKO_01",11M 0S,15.16,9.72,22.4304375797459,16.9904375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.80979131316924,2.80979131316924,2.5467825987322,2.56,"0505"
"21181","RIKO_01",12M 0S,14.94,9.72,22.2104375797459,16.9904375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.92821163671278,2.92821163671278,2.64368888131953,2.34,"0505"
"21182","RIKO_01",13M 0S,14.72,9.72,21.9904375797459,16.9904375797459,5,3.32,2610,13287.9506320576,8.90005806357962,4.05705294872814,3.05705294872814,2.74826153264802,2.12,"0505"
"21183","RIKO_01",14M 0S,14.5,9.72,21.7704375797459,16.9904375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,4.19775413046876,3.19775413046876,2.86144776320278,1.9,"0505"
"21184","RIKO_01",15M 0S,14.28,9.72,21.5504375797459,16.9904375797459,4.56,3.32,2610,13914.2751385611,8.11685295398461,4.35203174202647,3.35203174202647,2.98435752824402,1.68,"0505"
"21185","RIKO_01",16M 0S,14.05,9.72,21.3204375797459,16.9904375797459,4.34,3.32,2610,14262.5816394873,7.72525039918711,4.51964625429509,3.52195040176053,3.11830004897654,1.46,"0505"
"21186","RIKO_01",17M 0S,13.83,9.72,21.1004375797459,16.9904375797459,4.12,3.32,2610,14638.4266224408,7.33364784438961,4.70758853000988,3.7100157144759,3.2648306306145,1.23,"0505"
"21187","RIKO_01",18M 0S,13.61,9.72,20.8804375797459,16.9904375797459,3.89,3.32,2610,15064.9677895014,6.92424517346495,4.92937397008758,3.92937397008758,3.43350668127054,1.01,"0505"
"21188","RIKO_01",19M 0S,13.39,9.72,20.6604375797459,16.9904375797459,3.67,3.32,2610,15509.9349368032,6.53264261866744,5.16492227347158,4.16492227347158,3.61200578926854,0.79,"0505"
"21189","RIKO_01",20M 0S,13.17,9.72,20.4404375797459,16.9904375797459,3.45,3.32,2610,15996.8127260184,6.14104006386994,5.43051151989585,4.43051151989585,3.81008207540751,0.57,"0505"
"21190","RIKO_02",0S,16.77,9.88,24.0404375797459,17.1504375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,3.24169299617427,2.24169299617427,2.07269075902218,5,"0505"
"21191","RIKO_02",1M 0S,16.55,9.88,23.8204375797459,17.1504375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,3.31563189559831,2.31563189559831,2.13574454089943,4.78,"0505"
"21192","RIKO_02",2M 0S,16.33,9.88,23.6004375797459,17.1504375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.39461468893654,2.39461468893654,2.20275503680438,4.56,"0505"
"21193","RIKO_02",3M 0S,16.11,9.88,23.3804375797459,17.1504375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.48476925138918,2.48316153434738,2.27745999716088,4.34,"0505"
"21194","RIKO_02",4M 0S,15.89,9.88,23.1604375797459,17.1504375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.57587745727345,2.57421079060678,2.35381734588007,4.11,"0505"
"21195","RIKO_02",5M 0S,15.66,9.88,22.9304375797459,17.1504375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.67219113211777,2.67219113211777,2.43547244362296,3.89,"0505"
"21196","RIKO_02",6M 0S,15.44,9.88,22.7104375797459,17.1504375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.77792531360444,2.77792531360444,2.52299644882866,3.67,"0505"
"21197","RIKO_02",7M 0S,15.22,9.88,22.4904375797459,17.1504375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.89237167483908,2.89237167483908,2.61704568377271,3.45,"0505"
"21198","RIKO_02",8M 0S,15,9.88,22.2704375797459,17.1504375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,4.01665327024232,3.01665327024232,2.71837812235578,3.23,"0505"
"21199","RIKO_02",9M 0S,14.78,9.88,22.0504375797459,17.1504375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,4.16058583714534,3.15854084737029,2.83306091449504,3.01,"0505"
"21200","RIKO_02",10M 0S,14.56,9.88,21.8304375797459,17.1504375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,4.30947853182884,3.30733720420572,2.95219278221482,2.78,"0505"
"21201","RIKO_02",11M 0S,14.34,9.88,21.6104375797459,17.1504375797459,4.45,3.32,2610,14085.1994996102,7.92105167658586,4.47309320081813,3.4708460098069,3.08178358357788,2.56,"0505"
"21202","RIKO_02",12M 0S,14.11,9.88,21.3804375797459,17.1504375797459,4.23,3.32,2610,14446.8387177323,7.52944912178836,4.65136282355572,3.65136282355572,3.2232738847017,2.34,"0505"
"21203","RIKO_02",13M 0S,13.89,9.88,21.1604375797459,17.1504375797459,4.01,3.32,2610,14837.8447191708,7.13784656699086,4.85168696848895,3.85168696848895,3.37838153851042,2.12,"0505"
"21204","RIKO_02",14M 0S,13.67,9.88,20.9404375797459,17.1504375797459,3.79,3.32,2610,15262.420090486,6.74624401219335,5.07526774238541,4.07526774238541,3.54917177433037,1.9,"0505"
"21205","RIKO_02",15M 0S,13.45,9.88,20.7204375797459,17.1504375797459,3.57,3.32,2610,15725.6606653375,6.35464145739585,5.32640469009543,4.32640469009543,3.73814967927573,1.68,"0505"
"21206","RIKO_02",16M 0S,13.23,9.88,20.5004375797459,17.1504375797459,3.34,3.32,2610,16258.0994094385,5.94523878647119,5.62732477354512,4.62433076156907,3.95850329274583,1.46,"0505"
"21207","RIKO_02",17M 0S,13.01,9.88,20.2804375797459,17.1504375797459,3.12,3.32,2610,16821.5383911863,5.55363623167368,5.95361049475663,4.9504053665515,4.19503762999234,1.23,"0505"
"21208","RIKO_02",18M 0S,12.78,9.88,20.0504375797459,17.1504375797459,2.9,3.32,2610,17447.9339751158,5.16203367687618,6.3259533598761,5.3259533598761,4.46163588951523,1.01,"0505"
"21209","RIKO_02",19M 0S,12.56,9.88,19.8304375797459,17.1504375797459,2.68,3.32,2610,18149.9574441341,4.77043112207868,6.76315848643309,5.76315848643309,4.76441881438637,0.79,"0505"
"21210","RIKO_02",20M 0S,12.34,9.88,19.6104375797459,17.1504375797459,2.46,3.32,2610,18944.1644274341,4.37882856728117,7.27856290391898,6.27856290391898,5.11128961655102,0.57,"0505"
"21211","RIKO_01",0S,17.6,8.78,24.8704375797459,16.0504375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.62644724984588,1.62644724984588,1.52905346350551,5,"0506"
"21212","RIKO_01",1M 0S,17.38,8.78,24.6504375797459,16.0504375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.66805403995822,1.66805403995822,1.56577026359427,4.78,"0506"
"21213","RIKO_01",2M 0S,17.16,8.78,24.4304375797459,16.0504375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.71184543480199,1.71184543480199,1.60429379193921,4.56,"0506"
"21214","RIKO_01",3M 0S,16.93,8.78,24.2004375797459,16.0504375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.7601551832688,1.7601551832688,1.64664873839833,4.34,"0506"
"21215","RIKO_01",4M 0S,16.71,8.78,23.9804375797459,16.0504375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.80898672681472,1.80898672681472,1.68930906655841,4.11,"0506"
"21216","RIKO_01",5M 0S,16.49,8.78,23.7604375797459,16.0504375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.86060502511552,1.86060502511552,1.73423861759705,3.89,"0506"
"21217","RIKO_01",6M 0S,16.27,8.78,23.5404375797459,16.0504375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.91525564000543,1.91525564000543,1.78162339814624,3.67,"0506"
"21218","RIKO_01",7M 0S,16.05,8.78,23.3204375797459,16.0504375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.97321385744714,1.97321385744714,1.83167031500907,3.45,"0506"
"21219","RIKO_01",8M 0S,15.83,8.78,23.1004375797459,16.0504375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,3.03478932533911,2.03478932533911,1.88461019549729,3.23,"0506"
"21220","RIKO_01",9M 0S,15.6,8.78,22.8704375797459,16.0504375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,3.10341125273324,2.10341125273324,1.94333038462972,3.01,"0506"
"21221","RIKO_01",10M 0S,15.38,8.78,22.6504375797459,16.0504375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.17352496115768,2.17352496115768,2.00302669527273,2.78,"0506"
"21222","RIKO_01",11M 0S,15.16,8.78,22.4304375797459,16.0504375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.24847409774932,2.24847409774932,2.06650680825145,2.56,"0506"
"21223","RIKO_01",12M 0S,14.94,8.78,22.2104375797459,16.0504375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.32877674409752,2.32877674409752,2.134142247821,2.34,"0506"
"21224","RIKO_01",13M 0S,14.72,8.78,21.9904375797459,16.0504375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.41502773461965,2.41502773461964,2.20635482302564,2.12,"0506"
"21225","RIKO_01",14M 0S,14.5,8.78,21.7704375797459,16.0504375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.5079134167204,2.5079134167204,2.2836254330284,1.9,"0506"
"21226","RIKO_01",15M 0S,14.28,8.78,21.5504375797459,16.0504375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.60822995338922,2.60822995338922,2.36650478986576,1.68,"0506"
"21227","RIKO_01",16M 0S,14.05,8.78,21.3204375797459,16.0504375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.72206162118419,2.72206162118419,2.45983732072797,1.46,"0506"
"21228","RIKO_01",17M 0S,13.83,8.78,21.1004375797459,16.0504375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.84064648388925,2.84064648388925,2.55627068982638,1.23,"0506"
"21229","RIKO_01",18M 0S,13.61,8.78,20.8804375797459,16.0504375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.97003410841422,2.97003410841422,2.6605735512892,1.01,"0506"
"21230","RIKO_01",19M 0S,13.39,8.78,20.6604375797459,16.0504375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,4.11177109406523,3.11177109406523,2.77375017266312,0.79,"0506"
"21231","RIKO_01",20M 0S,13.17,8.78,20.4404375797459,16.0504375797459,4.39,3.32,2610,14181.1270519904,7.81425097982291,4.26771406461064,3.26771406461064,2.89698329326195,0.57,"0506"
"21232","RIKO_02",0S,16.77,8.95,24.0404375797459,16.2204375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.8525242329043,1.85380137211248,1.72969743918948,5,"0506"
"21233","RIKO_02",1M 0S,16.55,8.95,23.8204375797459,16.2204375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.9099032557422,1.9099032557422,1.7784404492116,4.78,"0506"
"21234","RIKO_02",2M 0S,16.33,8.95,23.6004375797459,16.2204375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.96683804114372,1.96683804114372,1.8277060048918,4.56,"0506"
"21235","RIKO_02",3M 0S,16.11,8.95,23.3804375797459,16.2204375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,3.02727161224032,2.02727161224032,1.87977878959846,4.34,"0506"
"21236","RIKO_02",4M 0S,15.89,8.95,23.1604375797459,16.2204375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,3.09153670657647,2.09153670657647,1.93490578040612,4.11,"0506"
"21237","RIKO_02",5M 0S,15.66,8.95,22.9304375797459,16.2204375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,3.15852153923225,2.16000963447034,1.99336380140542,3.89,"0506"
"21238","RIKO_02",6M 0S,15.44,8.95,22.7104375797459,16.2204375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,3.23157919132934,2.2331176528678,2.05546417290664,3.67,"0506"
"21239","RIKO_02",7M 0S,15.22,8.95,22.4904375797459,16.2204375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.31503424938448,2.31503424938448,2.1246636765366,3.45,"0506"
"21240","RIKO_02",8M 0S,15,8.95,22.2704375797459,16.2204375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.39921731299846,2.39921731299846,2.19535946691368,3.23,"0506"
"21241","RIKO_02",9M 0S,14.78,8.95,22.0504375797459,16.2204375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.48975381537576,2.48975381537576,2.27092183267465,3.01,"0506"
"21242","RIKO_02",10M 0S,14.56,8.95,21.8304375797459,16.2204375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.5873912199003,2.5873912199003,2.35187119619715,2.78,"0506"
"21243","RIKO_02",11M 0S,14.34,8.95,21.6104375797459,16.2204375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.69299902479419,2.69299902479419,2.43880492668955,2.56,"0506"
"21244","RIKO_02",12M 0S,14.11,8.95,21.3804375797459,16.2204375797459,5.17,3.32,2610,13067.6573000447,9.20266003774133,3.80566049200013,2.80759472797692,2.53241210721026,2.34,"0506"
"21245","RIKO_02",13M 0S,13.89,8.95,21.1604375797459,16.2204375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,3.93035651386681,2.93237671588701,2.63349183818806,2.12,"0506"
"21246","RIKO_02",14M 0S,13.67,8.95,20.9404375797459,16.2204375797459,4.72,3.32,2610,13676.4067537828,8.40165481201916,4.07526795416116,3.07526795416116,2.74816937251257,1.9,"0506"
"21247","RIKO_02",15M 0S,13.45,8.95,20.7204375797459,16.2204375797459,4.5,3.32,2610,14006.7298110587,8.01005225722166,4.22561438747571,3.22561438747571,2.8676126472649,1.68,"0506"
"21248","RIKO_02",16M 0S,13.23,8.95,20.5004375797459,16.2204375797459,4.28,3.32,2610,14362.2050737148,7.61844970242416,4.39141699617773,3.39141699617773,2.99791037801834,1.46,"0506"
"21249","RIKO_02",17M 0S,13.01,8.95,20.2804375797459,16.2204375797459,4.06,3.32,2610,14746.1956352914,7.22684714762665,4.57518836050263,3.57518836050263,3.14061259941851,1.23,"0506"
"21250","RIKO_02",18M 0S,12.78,8.95,20.0504375797459,16.2204375797459,3.84,3.32,2610,15162.729800402,6.83524459282915,4.77741269365643,3.7800168603231,3.29757922668718,1.01,"0506"
"21251","RIKO_02",19M 0S,12.56,8.95,19.8304375797459,16.2204375797459,3.62,3.32,2610,15616.6804149384,6.44364203803165,5.00697921095047,4.00974164188969,3.47106156815659,0.79,"0506"
"21252","RIKO_02",20M 0S,12.34,8.95,19.6104375797459,16.2204375797459,3.39,3.32,2610,16137.7565305933,6.03423936710698,5.28178900992351,4.28178900992351,3.67308225622023,0.57,"0506"
"21253","RIKO_01",0S,17.6,8.8,24.8704375797459,16.0704375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.63241644814099,1.63241644814099,1.53445638828643,5,"0507"
"21254","RIKO_01",1M 0S,17.38,8.8,24.6504375797459,16.0704375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.6742732801446,1.6742732801446,1.57138353871071,4.78,"0507"
"21255","RIKO_01",2M 0S,17.16,8.8,24.4304375797459,16.0704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.7183331033063,1.7183331033063,1.61013184147577,4.56,"0507"
"21256","RIKO_01",3M 0S,16.93,8.8,24.2004375797459,16.0704375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.7635460373023,1.7647745385308,1.65083942448175,4.34,"0507"
"21257","RIKO_01",4M 0S,16.71,8.8,23.9804375797459,16.0704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.81253342722736,1.81379605348999,1.69365874662424,4.11,"0507"
"21258","RIKO_01",5M 0S,16.49,8.8,23.7604375797459,16.0704375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.86432009657671,1.86561879787541,1.73875850586583,3.89,"0507"
"21259","RIKO_01",6M 0S,16.27,8.8,23.5404375797459,16.0704375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.92306087598938,1.92306087598938,1.78854992880125,3.67,"0507"
"21260","RIKO_01",7M 0S,16.05,8.8,23.3204375797459,16.0704375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.98141582670906,1.98141582670906,1.83892004607784,3.45,"0507"
"21261","RIKO_01",8M 0S,15.83,8.8,23.1004375797459,16.0704375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.04342314987777,2.04342314987777,1.89220948009903,3.23,"0507"
"21262","RIKO_01",9M 0S,15.6,8.8,22.8704375797459,16.0704375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.10796839113667,2.10943681991787,1.94867959859004,3.01,"0507"
"21263","RIKO_01",10M 0S,15.38,8.8,22.6504375797459,16.0704375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.17834062877704,2.17985807945989,2.00862392954179,2.78,"0507"
"21264","RIKO_01",11M 0S,15.16,8.8,22.4304375797459,16.0704375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.25357374311471,2.25514360182742,2.07237326469378,2.56,"0507"
"21265","RIKO_01",12M 0S,14.94,8.8,22.2104375797459,16.0704375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.33961966508806,2.33961966508806,2.14349539179058,2.34,"0507"
"21266","RIKO_01",13M 0S,14.72,8.8,21.9904375797459,16.0704375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.42656499047985,2.42656499047985,2.21624824074197,2.12,"0507"
"21267","RIKO_01",14M 0S,14.5,8.8,21.7704375797459,16.0704375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.52022188484924,2.52022188484924,2.29411324334939,1.9,"0507"
"21268","RIKO_01",15M 0S,14.28,8.8,21.5504375797459,16.0704375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.62139867584684,2.62139867584684,2.37764884655163,1.68,"0507"
"21269","RIKO_01",16M 0S,14.05,8.8,21.3204375797459,16.0704375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.72913778396211,2.73103892464652,2.46749790997859,1.46,"0507"
"21270","RIKO_01",17M 0S,13.83,8.8,21.1004375797459,16.0704375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.84826681421442,2.85025094119855,2.56440428170521,1.23,"0507"
"21271","RIKO_01",18M 0S,13.61,8.8,20.8804375797459,16.0704375797459,4.82,3.32,2610,13533.7917329993,8.57965597329076,3.97827069370139,2.98034538249807,2.6692334395632,1.01,"0507"
"21272","RIKO_01",19M 0S,13.39,8.8,20.6604375797459,16.0704375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,4.12968730798272,3.12968730798272,2.78840040948721,0.79,"0507"
"21273","RIKO_01",20M 0S,13.17,8.8,20.4404375797459,16.0704375797459,4.37,3.32,2610,14213.5410989691,7.77865074756859,4.28724593675988,3.28724593675988,2.91278680502254,0.57,"0507"
"21274","RIKO_02",0S,16.77,8.96,24.0404375797459,16.2304375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.8598290324764,1.8598290324764,1.73502412882337,5,"0507"
"21275","RIKO_02",1M 0S,16.55,8.96,23.8204375797459,16.2304375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.91373712037427,1.91373712037427,1.78184882829887,4.78,"0507"
"21276","RIKO_02",2M 0S,16.33,8.96,23.6004375797459,16.2304375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.97086360157947,1.97086360157947,1.83127103188776,4.56,"0507"
"21277","RIKO_02",3M 0S,16.11,8.96,23.3804375797459,16.2304375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,3.03150555855115,2.03150555855115,1.88351304229876,4.34,"0507"
"21278","RIKO_02",4M 0S,15.89,8.96,23.1604375797459,16.2304375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.10047178376311,2.0990266970579,1.94141466250545,4.11,"0507"
"21279","RIKO_02",5M 0S,15.66,8.96,22.9304375797459,16.2304375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.16794996173742,2.16794996173742,2.00023087522025,3.89,"0507"
"21280","RIKO_02",6M 0S,15.44,8.96,22.7104375797459,16.2304375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.24155320117912,2.24155320117912,2.06272216466582,3.67,"0507"
"21281","RIKO_02",7M 0S,15.22,8.96,22.4904375797459,16.2304375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.32032983125251,2.32032983125251,2.1292440898947,3.45,"0507"
"21282","RIKO_02",8M 0S,15,8.96,22.2704375797459,16.2304375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.4048451562319,2.4048451562319,2.20019960494962,3.23,"0507"
"21283","RIKO_02",9M 0S,14.78,8.96,22.0504375797459,16.2304375797459,5.82,3.32,2610,12316.3356446364,10.3596675860067,3.49574995595201,2.49574995595201,2.27604722811635,3.01,"0507"
"21284","RIKO_02",10M 0S,14.56,8.96,21.8304375797459,16.2304375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.60022625109851,2.59843734233286,2.3611428693239,2.78,"0507"
"21285","RIKO_02",11M 0S,14.34,8.96,21.6104375797459,16.2304375797459,5.37,3.32,2610,12822.00273709,9.55866236028451,3.70675321110627,2.70489101371335,2.44871358124922,2.56,"0507"
"21286","RIKO_02",12M 0S,14.11,8.96,21.3804375797459,16.2304375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.82043975604674,2.82043975604674,2.543030179433,2.34,"0507"
"21287","RIKO_02",13M 0S,13.89,8.96,21.1604375797459,16.2304375797459,4.93,3.32,2610,13381.9544866343,8.77545725068951,3.94630116503868,2.94630116503868,2.64490337980149,2.12,"0507"
"21288","RIKO_02",14M 0S,13.67,8.96,20.9404375797459,16.2304375797459,4.71,3.32,2610,13690.917534261,8.383854695892,4.08392032773688,3.08392032773688,2.75527922792457,1.9,"0507"
"21289","RIKO_02",15M 0S,13.45,8.96,20.7204375797459,16.2304375797459,4.49,3.32,2610,14022.3188306983,7.9922521410945,4.23502555537655,3.23502555537655,2.87526856629119,1.68,"0507"
"21290","RIKO_02",16M 0S,13.23,8.96,20.5004375797459,16.2304375797459,4.27,3.32,2610,14379.0128092189,7.600649586297,4.40170134511492,3.40170134511492,3.00618455176309,1.46,"0507"
"21291","RIKO_02",17M 0S,13.01,8.96,20.2804375797459,16.2304375797459,4.04,3.32,2610,14782.6510571422,7.19124691537233,4.59783780783185,3.5953625603071,3.15643517874328,1.23,"0507"
"21292","RIKO_02",18M 0S,12.78,8.96,20.0504375797459,16.2304375797459,3.82,3.32,2610,15202.3709917116,6.79964436057483,4.80242532556039,3.80242532556039,3.31491267116545,1.01,"0507"
"21293","RIKO_02",19M 0S,12.56,8.96,19.8304375797459,16.2304375797459,3.6,3.32,2610,15660,6.40804180577733,5.03479576212241,4.03479576212241,3.4901449801876,0.79,"0507"
"21294","RIKO_02",20M 0S,12.34,8.96,19.6104375797459,16.2304375797459,3.38,3.32,2610,16161.6113204523,6.01643925097982,5.29741560462742,4.29741560462742,3.68493747278479,0.57,"0507"
"21295","RIKO_01",0S,17.6,8.82,24.8704375797459,16.0904375797459,8.78,3.32,2610,10027.5711033304,15.6285019596458,2.63841284096135,1.63841284096135,1.5398824474877,5,"0508"
"21296","RIKO_01",1M 0S,17.38,8.82,24.6504375797459,16.0904375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.68052158220102,1.68052158220102,1.57702142861263,4.78,"0508"
"21297","RIKO_01",2M 0S,17.16,8.82,24.4304375797459,16.0904375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.7248518877267,1.7248518877267,1.61599612414906,4.56,"0508"
"21298","RIKO_01",3M 0S,16.93,8.82,24.2004375797459,16.0904375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.77035280094097,1.77158432803457,1.65694608722384,4.34,"0508"
"21299","RIKO_01",4M 0S,16.71,8.82,23.9804375797459,16.0904375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.81965376501781,1.82091958780262,1.70002538405058,4.11,"0508"
"21300","RIKO_01",5M 0S,16.49,8.82,23.7604375797459,16.0904375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.87552343463373,1.87552343463373,1.74752485186617,3.89,"0508"
"21301","RIKO_01",6M 0S,16.27,8.82,23.5404375797459,16.0904375797459,7.45,3.32,2610,10885.9133160627,13.2610865147336,2.93090801928063,1.93090801928063,1.79551104112713,3.67,"0508"
"21302","RIKO_01",7M 0S,16.05,8.82,23.3204375797459,16.0904375797459,7.23,3.32,2610,11050.2946769818,12.8694839599361,2.98966317339429,1.98966317339429,1.8462069944087,3.45,"0508"
"21303","RIKO_01",8M 0S,15.83,8.82,23.1004375797459,16.0904375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,3.05210624017699,2.05210624017699,1.89984890992666,3.23,"0508"
"21304","RIKO_01",9M 0S,15.6,8.82,22.8704375797459,16.0904375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,3.11712293720776,2.11859569125783,1.95670125850986,3.01,"0508"
"21305","RIKO_01",10M 0S,15.38,8.82,22.6504375797459,16.0904375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.18801594271548,2.1895380127307,2.01706114433672,2.78,"0508"
"21306","RIKO_01",11M 0S,15.16,8.82,22.4304375797459,16.0904375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.26896920246699,2.26896920246699,2.08427903830816,2.56,"0508"
"21307","RIKO_01",12M 0S,14.94,8.82,22.2104375797459,16.0904375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.35053345484325,2.35053345484325,2.15290452757222,2.34,"0508"
"21308","RIKO_01",13M 0S,14.72,8.82,21.9904375797459,16.0904375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.43818046502385,2.43818046502385,2.22620290100229,2.12,"0508"
"21309","RIKO_01",14M 0S,14.5,8.82,21.7704375797459,16.0904375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.53261703233111,2.53261703233111,2.30466826389984,1.9,"0508"
"21310","RIKO_01",15M 0S,14.28,8.82,21.5504375797459,16.0904375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.63466387246166,2.63466387246167,2.38886692806481,1.68,"0508"
"21311","RIKO_01",16M 0S,14.05,8.82,21.3204375797459,16.0904375797459,5.24,3.32,2610,12980.0798642552,9.32726085063144,3.74337113428258,2.74527953122914,2.47945110189676,1.46,"0508"
"21312","RIKO_01",17M 0S,13.83,8.82,21.1004375797459,16.0904375797459,5.01,3.32,2610,13274.6825801896,8.91785817970678,3.871310328072,2.87131032807199,2.58180121470848,1.23,"0508"
"21313","RIKO_01",18M 0S,13.61,8.82,20.8804375797459,16.0904375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,4.00318679407948,3.00318679407948,2.68793315064094,1.01,"0508"
"21314","RIKO_01",19M 0S,13.39,8.82,20.6604375797459,16.0904375797459,4.57,3.32,2610,13899.0433057101,8.13465307011177,4.14776033777696,3.14776033777696,2.80316483824164,0.79,"0508"
"21315","RIKO_01",20M 0S,13.17,8.82,20.4404375797459,16.0904375797459,4.35,3.32,2610,14246.1784349348,7.74305051531427,4.30695741233119,3.30695741233119,2.92871901527072,0.57,"0508"
"21316","RIKO_02",0S,16.77,8.98,24.0404375797459,16.2504375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.86717134064707,1.86717134064707,1.74157367757927,5,"0508"
"21317","RIKO_02",1M 0S,16.55,8.98,23.8204375797459,16.2504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.92143523694065,1.92143523694065,1.78869073501296,4.78,"0508"
"21318","RIKO_02",2M 0S,16.33,8.98,23.6004375797459,16.2504375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.98300609586385,1.98164369804369,1.84075471750716,4.56,"0508"
"21319","RIKO_02",3M 0S,16.11,8.98,23.3804375797459,16.2504375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,3.04427875612931,2.04287426174729,1.89347235523996,4.34,"0508"
