"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"21320","RIKO_02",4M 0S,15.89,8.98,23.1604375797459,16.2504375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,3.10945865849865,2.10800938313633,1.94929859665841,4.11,"0508"
"21321","RIKO_02",5M 0S,15.66,8.98,22.9304375797459,16.2504375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.17743484186238,2.17743484186238,2.00851675255645,3.89,"0508"
"21322","RIKO_02",6M 0S,15.44,8.98,22.7104375797459,16.2504375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.25158896960382,2.25158896960382,2.07144563939729,3.67,"0508"
"21323","RIKO_02",7M 0S,15.22,8.98,22.4904375797459,16.2504375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.33097191404498,2.33097191404498,2.13844532136264,3.45,"0508"
"21324","RIKO_02",8M 0S,15,8.98,22.2704375797459,16.2504375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.41615693415958,2.41615693415958,2.20992400398832,3.23,"0508"
"21325","RIKO_02",9M 0S,14.78,8.98,22.0504375797459,16.2504375797459,5.79,3.32,2610,12348.2020255683,10.3062672376252,3.5138626500243,2.51213553430755,2.28994588660953,3.01,"0508"
"21326","RIKO_02",10M 0S,14.56,8.98,21.8304375797459,16.2504375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.61315345487266,2.61135812273621,2.37210586912876,2.78,"0508"
"21327","RIKO_02",11M 0S,14.34,8.98,21.6104375797459,16.2504375797459,5.35,3.32,2610,12845.9467406475,9.52306212803019,3.7206102324562,2.7187410735777,2.46038081299007,2.56,"0508"
"21328","RIKO_02",12M 0S,14.11,8.98,21.3804375797459,16.2504375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.83533425801963,2.83533425801963,2.55547978714846,2.34,"0508"
"21329","RIKO_02",13M 0S,13.89,8.98,21.1604375797459,16.2504375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,3.96237571153578,2.96237571153578,2.65822589640721,2.12,"0508"
"21330","RIKO_02",14M 0S,13.67,8.98,20.9404375797459,16.2504375797459,4.69,3.32,2610,13720.0782010241,8.34825446363769,4.10133576623469,3.10133576623469,2.76958016648095,1.9,"0508"
"21331","RIKO_02",15M 0S,13.45,8.98,20.7204375797459,16.2504375797459,4.46,3.32,2610,14069.4000560514,7.93885179271302,4.2635122743589,3.26127012189253,2.8964279478058,1.68,"0508"
"21332","RIKO_02",16M 0S,13.23,8.98,20.5004375797459,16.2504375797459,4.24,3.32,2610,14429.7922944295,7.54724923791552,4.43284545840582,3.43048696783979,3.02913129511385,1.46,"0508"
"21333","RIKO_02",17M 0S,13.01,8.98,20.2804375797459,16.2504375797459,4.02,3.32,2610,14819.3781971193,7.15564668311801,4.62071262279619,3.61822506060714,3.17457844358328,1.23,"0508"
"21334","RIKO_02",18M 0S,12.78,8.98,20.0504375797459,16.2504375797459,3.8,3.32,2610,15242.3247294464,6.76404412832051,4.8277012483265,3.8277012483265,3.33469770725125,1.01,"0508"
"21335","RIKO_02",19M 0S,12.56,8.98,19.8304375797459,16.2504375797459,3.58,3.32,2610,15703.6820932199,6.37244157352301,5.0629231127488,4.0629231127488,3.51182710578414,0.79,"0508"
"21336","RIKO_02",20M 0S,12.34,8.98,19.6104375797459,16.2504375797459,3.36,3.32,2610,16209.6399889519,5.98083901872551,5.32894784036925,4.32894784036925,3.70882928029972,0.57,"0508"
"21337","RIKO_01",0S,17.6,8.75,24.8704375797459,16.0204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.62050506149782,1.61937383977836,1.5226098987236,5,"0509"
"21338","RIKO_01",1M 0S,17.38,8.75,24.6504375797459,16.0204375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.66186365935507,1.66070356654764,1.55909233064495,4.78,"0509"
"21339","RIKO_01",2M 0S,17.16,8.75,24.4304375797459,16.0204375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.70538865995723,1.70419818376675,1.59736595190724,4.56,"0509"
"21340","RIKO_01",3M 0S,16.93,8.75,24.2004375797459,16.0204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.75003236474825,1.75003236474825,1.63756599618824,4.34,"0509"
"21341","RIKO_01",4M 0S,16.71,8.75,23.9804375797459,16.0204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.7984000934222,1.7984000934222,1.67984166202284,4.11,"0509"
"21342","RIKO_01",5M 0S,16.49,8.75,23.7604375797459,16.0204375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.84951740873911,1.84951740873911,1.72435796316721,3.89,"0509"
"21343","RIKO_01",6M 0S,16.27,8.75,23.5404375797459,16.0204375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.90362563080328,1.90362563080328,1.77129788118315,3.67,"0509"
"21344","RIKO_01",7M 0S,16.05,8.75,23.3204375797459,16.0204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.96505689213178,1.9636851500193,1.82318392252905,3.45,"0509"
"21345","RIKO_01",8M 0S,15.83,8.75,23.1004375797459,16.0204375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,3.02620434846403,2.02478992130703,1.87574043261685,3.23,"0509"
"21346","RIKO_01",9M 0S,15.6,8.75,22.8704375797459,16.0204375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,3.08981967060448,2.08981967060448,1.9314169517288,3.01,"0509"
"21347","RIKO_01",10M 0S,15.38,8.75,22.6504375797459,16.0204375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.15916511970448,2.15916511970448,1.99049980702204,2.78,"0509"
"21348","RIKO_01",11M 0S,15.16,8.75,22.4304375797459,16.0204375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.23327063083318,2.23327063083318,2.05331146669506,2.56,"0509"
"21349","RIKO_01",12M 0S,14.94,8.75,22.2104375797459,16.0204375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,3.31264373887572,2.31264373887572,2.12021642807386,2.34,"0509"
"21350","RIKO_01",13M 0S,14.72,8.75,21.9904375797459,16.0204375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.40356791000683,2.40189005765783,2.19498876401425,2.12,"0509"
"21351","RIKO_01",14M 0S,14.5,8.75,21.7704375797459,16.0204375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.49569072188862,2.49394856160988,2.27161734333079,1.9,"0509"
"21352","RIKO_01",15M 0S,14.28,8.75,21.5504375797459,16.0204375797459,5.52,3.32,2610,12646.5908793463,9.8256641021919,3.59515665645665,2.59334506225375,2.35378977605854,1.68,"0509"
"21353","RIKO_01",16M 0S,14.05,8.75,21.3204375797459,16.0204375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.70099334785673,2.70099334785673,2.44213026413923,1.46,"0509"
"21354","RIKO_01",17M 0S,13.83,8.75,21.1004375797459,16.0204375797459,5.08,3.32,2610,13182.9058964257,9.0424589925969,3.81796550071667,2.81796550071667,2.53736037175433,1.23,"0509"
"21355","RIKO_01",18M 0S,13.61,8.75,20.8804375797459,16.0204375797459,4.86,3.32,2610,13477.9820448018,8.65085643779939,3.94552772502895,2.94552772502895,2.64031877865065,1.01,"0509"
"21356","RIKO_01",19M 0S,13.39,8.75,20.6604375797459,16.0204375797459,4.64,3.32,2610,13793.8029564004,8.25925388300189,4.08518636716394,3.08518636716394,2.7519860460422,0.79,"0509"
"21357","RIKO_01",20M 0S,13.17,8.75,20.4404375797459,16.0204375797459,4.41,3.32,2610,14148.9337594962,7.84985121207723,4.24835935229948,3.24609177860333,2.87929558047364,0.57,"0509"
"21358","RIKO_02",0S,16.77,8.92,24.0404375797459,16.1904375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.84525665524085,1.84525665524085,1.7220184651073,5,"0509"
"21359","RIKO_02",1M 0S,16.55,8.92,23.8204375797459,16.1904375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.89846195853744,1.89846195853744,1.76826524063283,4.78,"0509"
"21360","RIKO_02",2M 0S,16.33,8.92,23.6004375797459,16.1904375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.95482655109861,1.95482655109861,1.81706458851628,4.56,"0509"
"21361","RIKO_02",3M 0S,16.11,8.92,23.3804375797459,16.1904375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,3.01464043722402,2.01464043722402,1.86863383880244,4.34,"0509"
"21362","RIKO_02",4M 0S,15.89,8.92,23.1604375797459,16.1904375797459,6.97,3.32,2610,11254.510716942,12.40668094063,3.07823023581645,2.07823023581646,1.92321571395085,4.11,"0509"
"21363","RIKO_02",5M 0S,15.66,8.92,22.9304375797459,16.1904375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.14914907175678,2.14914907175678,1.98379529328409,3.89,"0509"
"21364","RIKO_02",6M 0S,15.44,8.92,22.7104375797459,16.1904375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.22166637172403,2.22166637172403,2.04542303324939,3.67,"0509"
"21365","RIKO_02",7M 0S,15.22,8.92,22.4904375797459,16.1904375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.29924837200646,2.29924837200646,2.11100253936191,3.45,"0509"
"21366","RIKO_02",8M 0S,15,8.92,22.2704375797459,16.1904375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.38244485915143,2.38244485915143,2.18092650155189,3.23,"0509"
"21367","RIKO_02",9M 0S,14.78,8.92,22.0504375797459,16.1904375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.47188818150865,2.47188818150865,2.25564142136892,3.01,"0509"
"21368","RIKO_02",10M 0S,14.56,8.92,21.8304375797459,16.1904375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.56830935170934,2.56830935170934,2.33565715644276,2.78,"0509"
"21369","RIKO_02",11M 0S,14.34,8.92,21.6104375797459,16.1904375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.67934653302046,2.67749810418497,2.42561356453316,2.56,"0509"
"21370","RIKO_02",12M 0S,14.11,8.92,21.3804375797459,16.1904375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.79099513364946,2.79099513364946,2.51839070086035,2.34,"0509"
"21371","RIKO_02",13M 0S,13.89,8.92,21.1604375797459,16.1904375797459,4.97,3.32,2610,13327.9947729585,8.84665771519814,3.91454018986734,2.91454018986734,2.61854734903072,2.12,"0509"
"21372","RIKO_02",14M 0S,13.67,8.92,20.9404375797459,16.1904375797459,4.75,3.32,2610,13633.1496920673,8.45505516040064,4.04952941971383,3.04952941971383,2.72700042670639,1.9,"0509"
"21373","RIKO_02",15M 0S,13.45,8.92,20.7204375797459,16.1904375797459,4.53,3.32,2610,13960.2728677862,8.06345260560314,4.19763018623415,3.19763018623415,2.84482531976888,1.68,"0509"
"21374","RIKO_02",16M 0S,13.23,8.92,20.5004375797459,16.1904375797459,4.31,3.32,2610,14312.1333173223,7.67185005080563,4.36085028854773,3.36085028854772,2.97329166278072,1.46,"0509"
"21375","RIKO_02",17M 0S,13.01,8.92,20.2804375797459,16.1904375797459,4.09,3.32,2610,14692.0146965459,7.28024749600813,4.54162952167254,3.54162952167254,3.11390927256405,1.23,"0509"
"21376","RIKO_02",18M 0S,12.78,8.92,20.0504375797459,16.1904375797459,3.86,3.32,2610,15123.397101722,6.87084482508347,4.75265926001054,3.75265926001054,3.27587953135279,1.01,"0509"
"21377","RIKO_02",19M 0S,12.56,8.92,19.8304375797459,16.1904375797459,3.64,3.32,2610,15573.7183516559,6.47924227028596,4.97946833616503,3.97946833616503,3.44739995378692,0.79,"0509"
"21378","RIKO_02",20M 0S,12.34,8.92,19.6104375797459,16.1904375797459,3.42,3.32,2610,16066.8209936535,6.08763971548846,5.23545752738032,4.23545752738032,3.63787388918767,0.57,"0509"
"21379","RIKO_01",0S,17.6,9.82,24.8704375797459,17.0904375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.97754045548081,1.97754045548081,1.84435920881692,5,"0510"
"21380","RIKO_01",1M 0S,17.38,9.82,24.6504375797459,17.0904375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,3.03910791306499,2.03778340975373,1.89665375838801,4.78,"0510"
"21381","RIKO_01",2M 0S,17.16,9.82,24.4304375797459,17.0904375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,3.10030896911878,2.09894471263857,1.94952688485459,4.56,"0510"
"21382","RIKO_01",3M 0S,16.93,9.82,24.2004375797459,17.0904375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,3.16389096253737,2.16389096253737,2.00543244094317,4.34,"0510"
"21383","RIKO_01",4M 0S,16.71,9.82,23.9804375797459,17.0904375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,3.23298472331505,2.23298472331505,2.06463900674694,4.11,"0510"
"21384","RIKO_01",5M 0S,16.49,9.82,23.7604375797459,17.0904375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,3.30663639334943,2.30663639334943,2.12744784449565,3.89,"0510"
"21385","RIKO_01",6M 0S,16.27,9.82,23.5404375797459,17.0904375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.38531236335515,2.38531236335515,2.19419802568143,3.67,"0510"
"21386","RIKO_01",7M 0S,16.05,9.82,23.3204375797459,17.0904375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.47512294913838,2.47351523209657,2.26861278074228,3.45,"0510"
"21387","RIKO_01",8M 0S,15.83,9.82,23.1004375797459,17.0904375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.56587745727345,2.56421079060678,2.34467350515627,3.23,"0510"
"21388","RIKO_01",9M 0S,15.6,9.82,22.8704375797459,17.0904375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.6618105092804,2.6618105092804,2.42601139850377,3.01,"0510"
"21389","RIKO_01",10M 0S,15.38,9.82,22.6504375797459,17.0904375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.76713394669797,2.76713394669797,2.51319540045284,2.78,"0510"
"21390","RIKO_01",11M 0S,15.16,9.82,22.4304375797459,17.0904375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.8811357197829,2.8811357197829,2.60687928367322,2.56,"0510"
"21391","RIKO_01",12M 0S,14.94,9.82,22.2104375797459,17.0904375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,4.00493452024232,3.00493452024232,2.70781807757516,2.34,"0510"
"21392","RIKO_01",13M 0S,14.72,9.82,21.9904375797459,17.0904375797459,4.9,3.32,2610,13422.8571428571,8.72205690230803,4.13984994768177,3.13984994768177,2.81688846131808,2.12,"0510"
"21393","RIKO_01",14M 0S,14.5,9.82,21.7704375797459,17.0904375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,4.29663056609008,3.29448923846696,2.94072444095471,1.9,"0510"
"21394","RIKO_01",15M 0S,14.28,9.82,21.5504375797459,17.0904375797459,4.45,3.32,2610,14085.1994996102,7.92105167658586,4.45961005475072,3.45736286373948,3.06981182277716,1.68,"0510"
"21395","RIKO_01",16M 0S,14.05,9.82,21.3204375797459,17.0904375797459,4.23,3.32,2610,14446.8387177323,7.52944912178836,4.6371784263926,3.6371784263926,3.21075247854311,1.46,"0510"
"21396","RIKO_01",17M 0S,13.83,9.82,21.1004375797459,17.0904375797459,4.01,3.32,2610,14837.8447191708,7.13784656699086,4.83672437497274,3.83672437497274,3.3652575878579,1.23,"0510"
"21397","RIKO_01",18M 0S,13.61,9.82,20.8804375797459,17.0904375797459,3.79,3.32,2610,15262.420090486,6.74624401219335,5.05943660782076,4.05943660782076,3.53538435728091,1.01,"0510"
"21398","RIKO_01",19M 0S,13.39,9.82,20.6604375797459,17.0904375797459,3.57,3.32,2610,15725.6606653375,6.35464145739585,5.30959796740636,4.30959796740636,3.72362814245009,0.79,"0510"
"21399","RIKO_01",20M 0S,13.17,9.82,20.4404375797459,17.0904375797459,3.34,3.32,2610,16258.0994094385,5.94523878647119,5.60936070168883,4.60636668971278,3.94312575137591,0.57,"0510"
"21400","RIKO_02",0S,16.77,9.99,24.0404375797459,17.2604375797459,6.78,3.32,2610,11411.11707592,12.068478734214,3.29428683534523,2.29428683534523,2.11872800543042,5,"0510"
"21401","RIKO_02",1M 0S,16.55,9.99,23.8204375797459,17.2604375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.37122938165255,2.37122938165254,2.18417782824992,4.78,"0510"
"21402","RIKO_02",2M 0S,16.33,9.99,23.6004375797459,17.2604375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,3.45351178921777,2.45351178921777,2.25380017804934,4.56,"0510"
"21403","RIKO_02",3M 0S,16.11,9.99,23.3804375797459,17.2604375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,3.54170992543149,2.54170992543149,2.32800719979611,4.34,"0510"
"21404","RIKO_02",4M 0S,15.89,9.99,23.1604375797459,17.2604375797459,5.9,3.32,2610,12232.5500757582,10.502068515024,3.63648554976961,2.63648554976961,2.40726716645657,4.11,"0510"
"21405","RIKO_02",5M 0S,15.66,9.99,22.9304375797459,17.2604375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.74343293538637,2.74343293538637,2.49611340246762,3.89,"0510"
"21406","RIKO_02",6M 0S,15.44,9.99,22.7104375797459,17.2604375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.85417701718178,2.85417701718178,2.58745800618077,3.67,"0510"
"21407","RIKO_02",7M 0S,15.22,9.99,22.4904375797459,17.2604375797459,5.23,3.32,2610,12992.4831923258,9.30946073450428,3.97423800069612,2.97423800069612,2.68574201848225,3.45,"0510"
"21408","RIKO_02",8M 0S,15,9.99,22.2704375797459,17.2604375797459,5.01,3.32,2610,13274.6825801896,8.91785817970678,4.10484326220373,3.10484326220373,2.7917874384618,3.23,"0510"
"21409","RIKO_02",9M 0S,14.78,9.99,22.0504375797459,17.2604375797459,4.79,3.32,2610,13576.1069745546,8.52625562490928,4.24744566673083,3.24744566673083,2.90655142721039,3.01,"0510"
"21410","RIKO_02",10M 0S,14.56,9.99,21.8304375797459,17.2604375797459,4.57,3.32,2610,13899.0433057101,8.13465307011177,4.40377784324742,3.40377784324742,3.03115527979348,2.78,"0510"
"21411","RIKO_02",11M 0S,14.34,9.99,21.6104375797459,17.2604375797459,4.35,3.32,2610,14246.1784349348,7.74305051531427,4.57592292957257,3.57592292957257,3.16692118317879,2.56,"0510"
"21412","RIKO_02",12M 0S,14.11,9.99,21.3804375797459,17.2604375797459,4.12,3.32,2610,14638.4266224408,7.33364784438961,4.77554969505842,3.77554969505842,3.32250083031665,2.34,"0510"
"21413","RIKO_02",13M 0S,13.89,9.99,21.1604375797459,17.2604375797459,3.9,3.32,2610,15045.641331526,6.9420452895921,4.98852942144633,3.98852942144633,3.4863251055539,2.12,"0510"
"21414","RIKO_02",14M 0S,13.67,9.99,20.9404375797459,17.2604375797459,3.68,3.32,2610,15488.847320067,6.5504427347946,5.22697411511975,4.22697411511975,3.66714282262605,1.9,"0510"
"21415","RIKO_02",15M 0S,13.45,9.99,20.7204375797459,17.2604375797459,3.46,3.32,2610,15973.6792175649,6.1588401799971,5.49574125538748,4.49574125538748,3.86774270501486,1.68,"0510"
"21416","RIKO_02",16M 0S,13.23,9.99,20.5004375797459,17.2604375797459,3.24,3.32,2610,16507.0893860789,5.76723762519959,5.80100763692614,4.80100763692614,4.09155898108933,1.46,"0510"
"21417","RIKO_02",17M 0S,13.01,9.99,20.2804375797459,17.2604375797459,3.02,3.32,2610,17097.7725980482,5.37563507040209,6.15074991511281,5.15074991511281,4.34286962424981,1.23,"0510"
"21418","RIKO_02",18M 0S,12.78,9.99,20.0504375797459,17.2604375797459,2.79,3.32,2610,17788.5646486181,4.96623239947743,6.5753637073981,5.5753637073981,4.64087719495744,1.01,"0510"
"21419","RIKO_02",19M 0S,12.56,9.99,19.8304375797459,17.2604375797459,2.57,3.32,2610,18534.3110156516,4.57462984467992,7.05263219596914,6.05263219596914,4.96688617074284,0.79,"0510"
"21420","RIKO_02",20M 0S,12.34,9.99,19.6104375797459,17.2604375797459,2.35,3.32,2610,19382.4680596952,4.18302728988242,7.61926159303859,6.61926159303859,5.34215822799172,0.57,"0510"
"21421","RIKO_01",0S,17.6,8.8,24.8704375797459,16.0704375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.63241644814099,1.63241644814099,1.53445638828643,5,"0511"
"21422","RIKO_01",1M 0S,17.38,8.8,24.6504375797459,16.0704375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.6742732801446,1.6742732801446,1.57138353871071,4.78,"0511"
"21423","RIKO_01",2M 0S,17.16,8.8,24.4304375797459,16.0704375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.7183331033063,1.7183331033063,1.61013184147577,4.56,"0511"
"21424","RIKO_01",3M 0S,16.93,8.8,24.2004375797459,16.0704375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.7635460373023,1.7647745385308,1.65083942448175,4.34,"0511"
"21425","RIKO_01",4M 0S,16.71,8.8,23.9804375797459,16.0704375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.81253342722736,1.81379605348999,1.69365874662424,4.11,"0511"
"21426","RIKO_01",5M 0S,16.49,8.8,23.7604375797459,16.0704375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.86804483012233,1.86804483012233,1.74086563370663,3.89,"0511"
"21427","RIKO_01",6M 0S,16.27,8.8,23.5404375797459,16.0704375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.92306087598938,1.92306087598938,1.78854992880125,3.67,"0511"
"21428","RIKO_01",7M 0S,16.05,8.8,23.3204375797459,16.0704375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.98141582670906,1.98141582670906,1.83892004607784,3.45,"0511"
"21429","RIKO_01",8M 0S,15.83,8.8,23.1004375797459,16.0704375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,3.04342314987777,2.04342314987777,1.89220948009903,3.23,"0511"
"21430","RIKO_01",9M 0S,15.6,8.8,22.8704375797459,16.0704375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,3.10796839113667,2.10943681991787,1.94867959859004,3.01,"0511"
"21431","RIKO_01",10M 0S,15.38,8.8,22.6504375797459,16.0704375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,3.17834062877704,2.17985807945989,2.00862392954179,2.78,"0511"
"21432","RIKO_01",11M 0S,15.16,8.8,22.4304375797459,16.0704375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.25868942510074,2.25868942510074,2.07536724752315,2.56,"0511"
"21433","RIKO_01",12M 0S,14.94,8.8,22.2104375797459,16.0704375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.33961966508806,2.33961966508806,2.14349539179058,2.34,"0511"
"21434","RIKO_01",13M 0S,14.72,8.8,21.9904375797459,16.0704375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.42656499047985,2.42656499047985,2.21624824074197,2.12,"0511"
"21435","RIKO_01",14M 0S,14.5,8.8,21.7704375797459,16.0704375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.52022188484924,2.52022188484924,2.29411324334939,1.9,"0511"
"21436","RIKO_01",15M 0S,14.28,8.8,21.5504375797459,16.0704375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.62139867584684,2.62139867584684,2.37764884655163,1.68,"0511"
"21437","RIKO_01",16M 0S,14.05,8.8,21.3204375797459,16.0704375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.72913778396211,2.73103892464652,2.46749790997859,1.46,"0511"
"21438","RIKO_01",17M 0S,13.83,8.8,21.1004375797459,16.0704375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.84826681421442,2.85025094119855,2.56440428170521,1.23,"0511"
"21439","RIKO_01",18M 0S,13.61,8.8,20.8804375797459,16.0704375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,3.98654152674443,2.98654152674443,2.67420241900658,1.01,"0511"
"21440","RIKO_01",19M 0S,13.39,8.8,20.6604375797459,16.0704375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,4.12968730798272,3.12968730798272,2.78840040948721,0.79,"0511"
"21441","RIKO_01",20M 0S,13.17,8.8,20.4404375797459,16.0704375797459,4.37,3.32,2610,14213.5410989691,7.77865074756859,4.28724593675988,3.28724593675988,2.91278680502254,0.57,"0511"
"21442","RIKO_02",0S,16.77,8.96,24.0404375797459,16.2304375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.8598290324764,1.8598290324764,1.73502412882337,5,"0511"
"21443","RIKO_02",1M 0S,16.55,8.96,23.8204375797459,16.2304375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.91373712037427,1.91373712037427,1.78184882829887,4.78,"0511"
"21444","RIKO_02",2M 0S,16.33,8.96,23.6004375797459,16.2304375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.97086360157947,1.97086360157947,1.83127103188776,4.56,"0511"
"21445","RIKO_02",3M 0S,16.11,8.96,23.3804375797459,16.2304375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,3.03575136465556,2.03435080443147,1.88595859332344,4.34,"0511"
"21446","RIKO_02",4M 0S,15.89,8.96,23.1604375797459,16.2304375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,3.10047178376311,2.0990266970579,1.94141466250545,4.11,"0511"
"21447","RIKO_02",5M 0S,15.66,8.96,22.9304375797459,16.2304375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,3.16794996173742,2.16794996173742,2.00023087522025,3.89,"0511"
"21448","RIKO_02",6M 0S,15.44,8.96,22.7104375797459,16.2304375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,3.24155320117912,2.24155320117912,2.06272216466582,3.67,"0511"
"21449","RIKO_02",7M 0S,15.22,8.96,22.4904375797459,16.2304375797459,6.26,3.32,2610,11875.607668999,11.1428726956017,3.32032983125251,2.32032983125251,2.1292440898947,3.45,"0511"
"21450","RIKO_02",8M 0S,15,8.96,22.2704375797459,16.2304375797459,6.04,3.32,2610,12089.9509472654,10.7512701408042,3.4048451562319,2.4048451562319,2.20019960494962,3.23,"0511"
"21451","RIKO_02",9M 0S,14.78,8.96,22.0504375797459,16.2304375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.50176673728755,2.50004556689169,2.27961929462823,3.01,"0511"
"21452","RIKO_02",10M 0S,14.56,8.96,21.8304375797459,16.2304375797459,5.59,3.32,2610,12567.1588362867,9.95026491508202,3.60022625109851,2.59843734233286,2.3611428693239,2.78,"0511"
"21453","RIKO_02",11M 0S,14.34,8.96,21.6104375797459,16.2304375797459,5.37,3.32,2610,12822.00273709,9.55866236028451,3.70675321110627,2.70489101371335,2.44871358124922,2.56,"0511"
"21454","RIKO_02",12M 0S,14.11,8.96,21.3804375797459,16.2304375797459,5.15,3.32,2610,13093.0068045681,9.16705980548701,3.82043975604674,2.82043975604674,2.543030179433,2.34,"0511"
"21455","RIKO_02",13M 0S,13.89,8.96,21.1604375797459,16.2304375797459,4.93,3.32,2610,13381.9544866343,8.77545725068951,3.94630116503868,2.94630116503868,2.64490337980149,2.12,"0511"
"21456","RIKO_02",14M 0S,13.67,8.96,20.9404375797459,16.2304375797459,4.71,3.32,2610,13690.917534261,8.383854695892,4.08392032773688,3.08392032773688,2.75527922792457,1.9,"0511"
"21457","RIKO_02",15M 0S,13.45,8.96,20.7204375797459,16.2304375797459,4.49,3.32,2610,14022.3188306983,7.9922521410945,4.23502555537655,3.23502555537655,2.87526856629119,1.68,"0511"
"21458","RIKO_02",16M 0S,13.23,8.96,20.5004375797459,16.2304375797459,4.26,3.32,2610,14395.8796922132,7.58284947016984,4.41203397738045,3.40968655954007,3.01241912855568,1.46,"0511"
"21459","RIKO_02",17M 0S,13.01,8.96,20.2804375797459,16.2304375797459,4.04,3.32,2610,14782.6510571422,7.19124691537233,4.59783780783185,3.5953625603071,3.15643517874328,1.23,"0511"
"21460","RIKO_02",18M 0S,12.78,8.96,20.0504375797459,16.2304375797459,3.82,3.32,2610,15202.3709917116,6.79964436057483,4.80242532556039,3.80242532556039,3.31491267116545,1.01,"0511"
"21461","RIKO_02",19M 0S,12.56,8.96,19.8304375797459,16.2304375797459,3.6,3.32,2610,15660,6.40804180577733,5.03479576212241,4.03479576212241,3.4901449801876,0.79,"0511"
"21462","RIKO_02",20M 0S,12.34,8.96,19.6104375797459,16.2304375797459,3.38,3.32,2610,16161.6113204523,6.01643925097982,5.29741560462742,4.29741560462742,3.68493747278479,0.57,"0511"
"21463","RIKO_01",0S,17.6,8.81,24.8704375797459,16.0804375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.63541123363375,1.63541123363375,1.53716651680779,5,"0512"
"21464","RIKO_01",1M 0S,17.38,8.81,24.6504375797459,16.0804375797459,8.56,3.32,2610,10155.6126004156,15.2368994048483,2.68052158220102,1.67935335790195,1.57592515304404,4.78,"0512"
"21465","RIKO_01",2M 0S,17.16,8.81,24.4304375797459,16.0804375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.7248518877267,1.72365284695932,1.61487275509541,4.56,"0512"
"21466","RIKO_01",3M 0S,16.93,8.81,24.2004375797459,16.0804375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.77035280094097,1.77035280094097,1.65579425156649,4.34,"0512"
"21467","RIKO_01",4M 0S,16.71,8.81,23.9804375797459,16.0804375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.81965376501781,1.81965376501781,1.69884360157083,4.11,"0512"
"21468","RIKO_01",5M 0S,16.49,8.81,23.7604375797459,16.0804375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.87177926349488,1.87177926349488,1.74419120287829,3.89,"0512"
"21469","RIKO_01",6M 0S,16.27,8.81,23.5404375797459,16.0804375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.92697918815559,1.92697918815559,1.79202614608921,3.67,"0512"
"21470","RIKO_01",7M 0S,16.05,8.81,23.3204375797459,16.0804375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.98553380437026,1.98553380437026,1.84255885019671,3.45,"0512"
"21471","RIKO_01",8M 0S,15.83,8.81,23.1004375797459,16.0804375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,3.05210624017699,2.05067970665345,1.898528218967,3.23,"0512"
"21472","RIKO_01",9M 0S,15.6,8.81,22.8704375797459,16.0804375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,3.11712293720776,2.11712293720776,1.95534104631121,3.01,"0512"
"21473","RIKO_01",10M 0S,15.38,8.81,22.6504375797459,16.0804375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.18801594271548,2.18801594271548,2.01565897261427,2.78,"0512"
"21474","RIKO_01",11M 0S,15.16,8.81,22.4304375797459,16.0804375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.26382121947098,2.26382121947098,2.07981669611569,2.56,"0512"
"21475","RIKO_01",12M 0S,14.94,8.81,22.2104375797459,16.0804375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.34506765801643,2.34506765801643,2.14819292932777,2.34,"0512"
"21476","RIKO_01",13M 0S,14.72,8.81,21.9904375797459,16.0804375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.43236290078523,2.43236290078523,2.22121788006791,2.12,"0512"
"21477","RIKO_01",14M 0S,14.5,8.81,21.7704375797459,16.0804375797459,5.68,3.32,2610,12467.1975232811,10.1104659602264,3.53261703233111,2.53085646895083,2.30306616042454,1.9,"0512"
"21478","RIKO_01",15M 0S,14.28,8.81,21.5504375797459,16.0804375797459,5.46,3.32,2610,12715.8877864584,9.71886340542895,3.63466387246166,2.63283237063016,2.38720629340105,1.68,"0512"
"21479","RIKO_01",16M 0S,14.05,8.81,21.3204375797459,16.0804375797459,5.24,3.32,2610,12980.0798642552,9.32726085063144,3.74337113428258,2.74337113428258,2.47772749712056,1.46,"0512"
"21480","RIKO_01",17M 0S,13.83,8.81,21.1004375797459,16.0804375797459,5.02,3.32,2610,13261.4541936651,8.93565829583394,3.8635985545101,2.8635985545101,2.57538427929586,1.23,"0512"
"21481","RIKO_01",18M 0S,13.61,8.81,20.8804375797459,16.0804375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,3.99484682159181,2.99484682159181,2.68105498059125,1.01,"0512"
"21482","RIKO_01",19M 0S,13.39,8.81,20.6604375797459,16.0804375797459,4.58,3.32,2610,13883.8613860446,8.15245318623893,4.13870409249797,3.13870409249797,2.79576826659097,0.79,"0512"
"21483","RIKO_01",20M 0S,13.17,8.81,20.4404375797459,16.0804375797459,4.36,3.32,2610,14229.8316958333,7.76085063144143,4.29707906964236,3.29707906964236,2.92073672477808,0.57,"0512"
"21484","RIKO_02",0S,16.77,8.98,24.0404375797459,16.2504375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.86717134064707,1.86717134064707,1.74157367757927,5,"0512"
"21485","RIKO_02",1M 0S,16.55,8.98,23.8204375797459,16.2504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.92143523694065,1.92143523694065,1.78869073501296,4.78,"0512"
"21486","RIKO_02",2M 0S,16.33,8.98,23.6004375797459,16.2504375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.9789475841688,1.9789475841688,1.83842812167173,4.56,"0512"
"21487","RIKO_02",3M 0S,16.11,8.98,23.3804375797459,16.2504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,3.04000908045451,2.04000908045452,1.89101067681532,4.34,"0512"
"21488","RIKO_02",4M 0S,15.89,8.98,23.1604375797459,16.2504375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,3.10495871832716,2.10495871832716,1.94668972043165,4.11,"0512"
"21489","RIKO_02",5M 0S,15.66,8.98,22.9304375797459,16.2504375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.17743484186238,2.17743484186238,2.00851675255645,3.89,"0512"
"21490","RIKO_02",6M 0S,15.44,8.98,22.7104375797459,16.2504375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.25158896960382,2.25158896960382,2.07144563939729,3.67,"0512"
"21491","RIKO_02",7M 0S,15.22,8.98,22.4904375797459,16.2504375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.33097191404498,2.33097191404498,2.13844532136264,3.45,"0512"
"21492","RIKO_02",8M 0S,15,8.98,22.2704375797459,16.2504375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.41615693415958,2.41615693415958,2.20992400398832,3.23,"0512"
"21493","RIKO_02",9M 0S,14.78,8.98,22.0504375797459,16.2504375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.50780426614495,2.50780426614495,2.28634635815096,3.01,"0512"
"21494","RIKO_02",10M 0S,14.56,8.98,21.8304375797459,16.2504375797459,5.58,3.32,2610,12578.4146906131,9.93246479895486,3.60667826946966,2.60667826946966,2.36824363305365,2.78,"0512"
"21495","RIKO_02",11M 0S,14.34,8.98,21.6104375797459,16.2504375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,3.71366879545535,2.71366879545535,2.45622602345067,2.56,"0512"
"21496","RIKO_02",12M 0S,14.11,8.98,21.3804375797459,16.2504375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.83533425801963,2.83533425801963,2.55547978714846,2.34,"0512"
"21497","RIKO_02",13M 0S,13.89,8.98,21.1604375797459,16.2504375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,3.96237571153578,2.96237571153578,2.65822589640721,2.12,"0512"
"21498","RIKO_02",14M 0S,13.67,8.98,20.9404375797459,16.2504375797459,4.69,3.32,2610,13720.0782010241,8.34825446363769,4.10133576623469,3.10133576623469,2.76958016648095,1.9,"0512"
"21499","RIKO_02",15M 0S,13.45,8.98,20.7204375797459,16.2504375797459,4.47,3.32,2610,14053.6536604562,7.95665190884018,4.25397421557957,3.25397421557957,2.89067169487226,1.68,"0512"
"21500","RIKO_02",16M 0S,13.23,8.98,20.5004375797459,16.2504375797459,4.25,3.32,2610,14412.8060704198,7.56504935404268,4.42241523379781,3.42241523379781,3.02283607291622,1.46,"0512"
"21501","RIKO_02",17M 0S,13.01,8.98,20.2804375797459,16.2504375797459,4.03,3.32,2610,14800.9804517304,7.17344679924518,4.6092468346503,3.6092468346503,3.16766485298454,1.23,"0512"
"21502","RIKO_02",18M 0S,12.78,8.98,20.0504375797459,16.2504375797459,3.8,3.32,2610,15242.3247294464,6.76404412832051,4.8277012483265,3.8277012483265,3.33469770725125,1.01,"0512"
"21503","RIKO_02",19M 0S,12.56,8.98,19.8304375797459,16.2504375797459,3.58,3.32,2610,15703.6820932199,6.37244157352301,5.0629231127488,4.0629231127488,3.51182710578414,0.79,"0512"
"21504","RIKO_02",20M 0S,12.34,8.98,19.6104375797459,16.2504375797459,3.36,3.32,2610,16209.6399889519,5.98083901872551,5.32894784036925,4.32894784036925,3.70882928029972,0.57,"0512"
"21505","RIKO_01",0S,17.6,8.83,24.8704375797459,16.1004375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.64443661457086,1.64329506205944,1.54425903514519,5,"0513"
"21506","RIKO_01",1M 0S,17.38,8.83,24.6504375797459,16.1004375797459,8.54,3.32,2610,10167.4974641669,15.201299172594,2.68679915030922,1.68562819012186,1.5815854110728,4.78,"0513"
"21507","RIKO_01",2M 0S,17.16,8.83,24.4304375797459,16.1004375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.73140201245681,1.73020008937989,1.62076091852115,4.56,"0513"
"21508","RIKO_01",3M 0S,16.93,8.83,24.2004375797459,16.1004375797459,8.1,3.32,2610,10440,14.418094062999,2.77719317822725,1.77719317822725,1.66192645518317,4.34,"0513"
"21509","RIKO_01",4M 0S,16.71,8.83,23.9804375797459,16.1004375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.82681024665491,1.82681024665491,1.70523760638437,4.11,"0513"
"21510","RIKO_01",5M 0S,16.49,8.83,23.7604375797459,16.1004375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.87927738167633,1.87927738167633,1.75086661015222,3.89,"0513"
"21511","RIKO_01",6M 0S,16.27,8.83,23.5404375797459,16.1004375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.93879740829619,1.937451513276,1.80125571126238,3.67,"0513"
"21512","RIKO_01",7M 0S,16.05,8.83,23.3204375797459,16.1004375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,2.99795627512354,1.99656931257152,1.85224474313942,3.45,"0513"
"21513","RIKO_01",8M 0S,15.83,8.83,23.1004375797459,16.1004375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.06083901911884,2.05940840395432,1.90620461529168,3.23,"0513"
"21514","RIKO_01",9M 0S,15.6,8.83,22.8704375797459,16.1004375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,3.12633157217735,2.12633157217736,1.96340275947711,3.01,"0513"
"21515","RIKO_01",10M 0S,15.38,8.83,22.6504375797459,16.1004375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.19775034254056,2.19775034254056,2.02413969895545,2.78,"0513"
"21516","RIKO_01",11M 0S,15.16,8.83,22.4304375797459,16.1004375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.27413345081212,2.27413345081212,2.08875433022645,2.56,"0513"
"21517","RIKO_01",12M 0S,14.94,8.83,22.2104375797459,16.1004375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.35601714298538,2.35601714298538,2.15763024974851,2.34,"0513"
"21518","RIKO_01",13M 0S,14.72,8.83,21.9904375797459,16.1004375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.44987495640148,2.44817427612937,2.23466701166432,2.12,"0513"
"21519","RIKO_01",14M 0S,14.5,8.83,21.7704375797459,16.1004375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.54509977802839,2.54333299357609,2.31368388937501,1.9,"0513"
"21520","RIKO_01",15M 0S,14.28,8.83,21.5504375797459,16.1004375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.64802660728689,2.64618837199277,2.39849360597435,1.68,"0513"
"21521","RIKO_01",16M 0S,14.05,8.83,21.3204375797459,16.1004375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.75771355242159,2.75771355242159,2.48975742224204,1.46,"0513"
"21522","RIKO_01",17M 0S,13.83,8.83,21.1004375797459,16.1004375797459,5,3.32,2610,13287.9506320576,8.90005806357962,3.87905294872814,2.87905294872814,2.58824122517678,1.23,"0513"
"21523","RIKO_01",18M 0S,13.61,8.83,20.8804375797459,16.1004375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,4.01156166184952,3.01156166184952,2.69483707297512,1.01,"0513"
"21524","RIKO_01",19M 0S,13.39,8.83,20.6604375797459,16.1004375797459,4.56,3.32,2610,13914.2751385611,8.11685295398461,4.15685630342998,3.15685630342998,2.81059029262959,0.79,"0513"
"21525","RIKO_01",20M 0S,13.17,8.83,20.4404375797459,16.1004375797459,4.33,3.32,2610,14279.0416353162,7.70745028305995,4.32685098005559,3.32454151123342,2.94273726278411,0.57,"0513"
"21526","RIKO_02",0S,16.77,9,24.0404375797459,16.2704375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.874551447058,1.874551447058,1.74815466997715,5,"0513"
"21527","RIKO_02",1M 0S,16.55,9,23.8204375797459,16.2704375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.92917413823056,1.92917413823056,1.79556637979604,4.78,"0513"
"21528","RIKO_02",2M 0S,16.33,9,23.6004375797459,16.2704375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.98707568126067,1.98707568126067,1.84562148756583,4.56,"0513"
"21529","RIKO_02",3M 0S,16.11,9,23.3804375797459,16.2704375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,3.04856044214356,2.04856044214356,1.89854740328055,4.34,"0513"
"21530","RIKO_02",4M 0S,15.89,9,23.1604375797459,16.2704375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,3.11849778250591,2.11704429413382,1.95722490733542,4.11,"0513"
"21531","RIKO_02",5M 0S,15.66,9,22.9304375797459,16.2704375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.18697668823434,2.18697668823434,2.01684852362617,3.89,"0513"
"21532","RIKO_02",6M 0S,15.44,9,22.7104375797459,16.2704375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.2616870719939,2.2616870719939,2.08021894978301,3.67,"0513"
"21533","RIKO_02",7M 0S,15.22,9,22.4904375797459,16.2704375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.34168243466892,2.34168243466892,2.14770082302133,3.45,"0513"
"21534","RIKO_02",8M 0S,15,9,22.2704375797459,16.2704375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.42754412394011,2.42754412394012,2.21970768193098,3.23,"0513"
"21535","RIKO_02",9M 0S,14.78,9,22.0504375797459,16.2704375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.51994199716967,2.51994199716967,2.29671044854155,3.01,"0513"
"21536","RIKO_02",10M 0S,14.56,9,21.8304375797459,16.2704375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.61965193230948,2.61965193230948,2.37924773931668,2.78,"0513"
"21537","RIKO_02",11M 0S,14.34,9,21.6104375797459,16.2704375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.73457124646167,2.73269507385379,2.47212725477504,2.56,"0513"
"21538","RIKO_02",12M 0S,14.11,9,21.3804375797459,16.2704375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.85034535100601,2.85034535100601,2.56801719500282,2.34,"0513"
"21539","RIKO_02",13M 0S,13.89,9,21.1604375797459,16.2704375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,3.97858174716579,2.97858174716579,2.6716461607737,2.12,"0513"
"21540","RIKO_02",14M 0S,13.67,9,20.9404375797459,16.2704375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,4.1189003733706,3.1189003733706,2.78399044373314,1.9,"0513"
"21541","RIKO_02",15M 0S,13.45,9,20.7204375797459,16.2704375797459,4.45,3.32,2610,14085.1994996102,7.92105167658586,4.27309320081813,3.27309320081813,2.90619775850065,1.68,"0513"
"21542","RIKO_02",16M 0S,13.23,9,20.5004375797459,16.2704375797459,4.23,3.32,2610,14446.8387177323,7.52944912178836,4.44332499849662,3.44332499849662,3.03962659437569,1.46,"0513"
"21543","RIKO_02",17M 0S,13.01,9,20.2804375797459,16.2704375797459,4,3.32,2610,14856.380447471,7.1200464508637,4.64381618591017,3.64131618591017,3.19288079727728,1.23,"0513"
"21544","RIKO_02",18M 0S,12.78,9,20.0504375797459,16.2704375797459,3.78,3.32,2610,15282.595142374,6.72844389606619,4.85324464117479,3.85324464117479,3.35466501855035,1.01,"0513"
"21545","RIKO_02",19M 0S,12.56,9,19.8304375797459,16.2704375797459,3.56,3.32,2610,15747.7317788872,6.33684134126869,5.09136650102267,4.09136650102267,3.53371964582773,0.79,"0513"
"21546","RIKO_02",20M 0S,12.34,9,19.6104375797459,16.2704375797459,3.34,3.32,2610,16258.0994094385,5.94523878647119,5.36085770767685,4.36085770767685,3.73296601932029,0.57,"0513"
"21547","RIKO_01",0S,17.6,8.77,24.8704375797459,16.0404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.62347279089929,1.62347279089929,1.52636063033658,5,"0514"
"21548","RIKO_01",1M 0S,17.38,8.77,24.6504375797459,16.0404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.66495525477825,1.66495525477825,1.56297280626033,4.78,"0514"
"21549","RIKO_01",2M 0S,17.16,8.77,24.4304375797459,16.0404375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.71184543480199,1.71065211737956,1.60317544813684,4.56,"0514"
"21550","RIKO_01",3M 0S,16.93,8.77,24.2004375797459,16.0404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.75677264015205,1.75677264015205,1.64361421509751,4.34,"0514"
"21551","RIKO_01",4M 0S,16.71,8.77,23.9804375797459,16.0404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.80544896015626,1.80544896015626,1.68614584119818,4.11,"0514"
"21552","RIKO_01",5M 0S,16.49,8.77,23.7604375797459,16.0404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.8568995781918,1.8568995781918,1.73093711240547,3.89,"0514"
"21553","RIKO_01",6M 0S,16.27,8.77,23.5404375797459,16.0404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.91136863248543,1.91136863248543,1.77817302051578,3.67,"0514"
"21554","RIKO_01",7M 0S,16.05,8.77,23.3204375797459,16.0404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.96912977247812,1.96912977247812,1.82805931696021,3.45,"0514"
"21555","RIKO_01",8M 0S,15.83,8.77,23.1004375797459,16.0404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.03049075688962,2.03049075688962,1.88082550889684,3.23,"0514"
"21556","RIKO_01",9M 0S,15.6,8.77,22.8704375797459,16.0404375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,3.09886745880537,2.09886745880537,1.93934849559206,3.01,"0514"
"21557","RIKO_01",10M 0S,15.38,8.77,22.6504375797459,16.0404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.16872386439345,2.16872386439345,1.9988394212677,2.78,"0514"
"21558","RIKO_01",11M 0S,15.16,8.77,22.4304375797459,16.0404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.24339041371529,2.24339041371529,2.06209570693058,2.56,"0514"
"21559","RIKO_01",12M 0S,14.94,8.77,22.2104375797459,16.0404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.32338164402604,2.32338164402604,2.12948651681229,2.34,"0514"
"21560","RIKO_01",13M 0S,14.72,8.77,21.9904375797459,16.0404375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.40928819220852,2.40928819220852,2.20143090378025,2.12,"0514"
"21561","RIKO_01",14M 0S,14.5,8.77,21.7704375797459,16.0404375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.50179140377673,2.50179140377673,2.27840653141262,1.9,"0514"
"21562","RIKO_01",15M 0S,14.28,8.77,21.5504375797459,16.0404375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.60822995338922,2.60641177157103,2.36485511324274,1.68,"0514"
"21563","RIKO_01",16M 0S,14.05,8.77,21.3204375797459,16.0404375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.71501226205316,2.71501226205316,2.45391476120463,1.46,"0514"
"21564","RIKO_01",17M 0S,13.83,8.77,21.1004375797459,16.0404375797459,5.06,3.32,2610,13208.9333766439,9.00685876034258,3.83305627344678,2.83305627344678,2.5499448254593,1.23,"0514"
"21565","RIKO_01",18M 0S,13.61,8.77,20.8804375797459,16.0404375797459,4.84,3.32,2610,13505.8004067919,8.61525620554507,3.96183155860345,2.96183155860345,2.6537969628227,1.01,"0514"
"21566","RIKO_01",19M 0S,13.39,8.77,20.6604375797459,16.0404375797459,4.62,3.32,2610,13823.6274300444,8.22365365074757,4.10287115663218,3.10287115663218,2.76646746302854,0.79,"0514"
"21567","RIKO_01",20M 0S,13.17,8.77,20.4404375797459,16.0404375797459,4.4,3.32,2610,14165.0029682633,7.83205109595007,4.25801471446379,3.25801471446379,2.88912931297899,0.57,"0514"
"21568","RIKO_02",0S,16.77,8.94,24.0404375797459,16.2104375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.8525242329043,1.8525242329043,1.72850579889236,5,"0514"
"21569","RIKO_02",1M 0S,16.55,8.94,23.8204375797459,16.2104375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.90607946696987,1.90607946696987,1.77504041193777,4.78,"0514"
"21570","RIKO_02",2M 0S,16.33,8.94,23.6004375797459,16.2104375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.9628233753235,1.9628233753235,1.82414994449371,4.56,"0514"
"21571","RIKO_02",3M 0S,16.11,8.94,23.3804375797459,16.2104375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,3.02304947610051,2.02304947610051,1.87605419637088,4.34,"0514"
"21572","RIKO_02",4M 0S,15.89,8.94,23.1604375797459,16.2104375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,3.0870884523224,2.0870884523224,1.93099871673244,4.11,"0514"
"21573","RIKO_02",5M 0S,15.66,8.94,22.9304375797459,16.2104375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,3.15382834229431,2.15531422639535,1.98925868849985,3.89,"0514"
"21574","RIKO_02",6M 0S,15.44,8.94,22.7104375797459,16.2104375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.22661516799396,2.22815126630425,2.05114353781033,3.67,"0514"
"21575","RIKO_02",7M 0S,15.22,8.94,22.4904375797459,16.2104375797459,6.28,3.32,2610,11856.6823857879,11.178472927856,3.30975553242686,2.30975553242686,2.12009665268803,3.45,"0514"
"21576","RIKO_02",8M 0S,15,8.94,22.2704375797459,16.2104375797459,6.06,3.32,2610,12069.9840452042,10.7868703730585,3.39360804350506,2.39360804350506,2.19053394768942,3.23,"0514"
"21577","RIKO_02",9M 0S,14.78,8.94,22.0504375797459,16.2104375797459,5.84,3.32,2610,12295.2279416441,10.395267818261,3.48377820952752,2.48377820952752,2.26581244960503,3.01,"0514"
"21578","RIKO_02",10M 0S,14.56,8.94,21.8304375797459,16.2104375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.5810079615019,2.5810079615019,2.34644903048172,2.78,"0514"
"21579","RIKO_02",11M 0S,14.34,8.94,21.6104375797459,16.2104375797459,5.4,3.32,2610,12786.3364573282,9.61206270866599,3.68616013771124,2.68616013771124,2.43303685607838,2.56,"0514"
"21580","RIKO_02",12M 0S,14.11,8.94,21.3804375797459,16.2104375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,3.79831365707349,2.800244159004,2.5262600020437,2.34,"0514"
"21581","RIKO_02",13M 0S,13.89,8.94,21.1604375797459,16.2104375797459,4.95,3.32,2610,13354.8928725154,8.81105748294383,3.93035651386681,2.93035651386681,2.63167754689906,2.12,"0514"
"21582","RIKO_02",14M 0S,13.67,8.94,20.9404375797459,16.2104375797459,4.73,3.32,2610,13661.9420149351,8.41945492814632,4.06665216567456,3.06665216567456,2.74108638834799,1.9,"0514"
"21583","RIKO_02",15M 0S,13.45,8.94,20.7204375797459,16.2104375797459,4.51,3.32,2610,13991.192668383,8.02785237334882,4.21624495424406,3.21624495424406,2.85998691841942,1.68,"0514"
"21584","RIKO_02",16M 0S,13.23,8.94,20.5004375797459,16.2104375797459,4.29,3.32,2610,14345.4561408173,7.63624981855132,4.38118059292324,3.38118059292324,2.98967031196075,1.46,"0514"
"21585","RIKO_02",17M 0S,13.01,8.94,20.2804375797459,16.2104375797459,4.07,3.32,2610,14728.0687745546,7.24464726375381,4.56394711145963,3.56394711145963,3.13167305564551,1.23,"0514"
