"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"21586","RIKO_02",18M 0S,12.78,8.94,20.0504375797459,16.2104375797459,3.85,3.32,2610,15143.0251399649,6.85304470895631,4.76500382951706,3.76760123211447,3.28783811198126,1.01,"0514"
"21587","RIKO_02",19M 0S,12.56,8.94,19.8304375797459,16.2104375797459,3.63,3.32,2610,15595.1550009653,6.4614421541588,4.99318587979082,3.99594070072746,3.46039534392265,0.79,"0514"
"21588","RIKO_02",20M 0S,12.34,8.94,19.6104375797459,16.2104375797459,3.4,3.32,2610,16114.0070599901,6.05203948323414,5.26625433636491,4.26625433636491,3.66128688737264,0.57,"0514"
"21589","RIKO_01",0S,17.6,8.73,24.8704375797459,16.0004375797459,8.87,3.32,2610,9976.56871560013,15.7887030047902,2.61164202295836,1.61164202295836,1.51564639884741,5,"0515"
"21590","RIKO_01",1M 0S,17.38,8.73,24.6504375797459,16.0004375797459,8.65,3.32,2610,10102.6417880803,15.3971004499927,2.6526317622706,1.6526317622706,1.55184371335239,4.78,"0515"
"21591","RIKO_01",2M 0S,17.16,8.73,24.4304375797459,16.0004375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.69576094230613,1.69576094230613,1.58981228932388,4.56,"0515"
"21592","RIKO_01",3M 0S,16.93,8.73,24.2004375797459,16.0004375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.73998352541299,1.74120155220958,1.62968539853686,4.34,"0515"
"21593","RIKO_01",4M 0S,16.71,8.73,23.9804375797459,16.0004375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.78789295915403,1.7891445236096,1.6716100267497,4.11,"0515"
"21594","RIKO_01",5M 0S,16.49,8.73,23.7604375797459,16.0004375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.84217329170627,1.84217329170627,1.71781043763493,3.89,"0515"
"21595","RIKO_01",6M 0S,16.27,8.73,23.5404375797459,16.0004375797459,7.54,3.32,2610,10820.7492986676,13.4212875598781,2.89592370605314,1.89592370605314,1.76445668563758,3.67,"0515"
"21596","RIKO_01",7M 0S,16.05,8.73,23.3204375797459,16.0004375797459,7.32,3.32,2610,10982.1524361642,13.0296850050806,2.95290501962305,1.95290501962305,1.81370695359976,3.45,"0515"
"21597","RIKO_01",8M 0S,15.83,8.73,23.1004375797459,16.0004375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,3.01341756952686,2.01341756952686,1.86578555623858,3.23,"0515"
"21598","RIKO_01",9M 0S,15.6,8.73,22.8704375797459,16.0004375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,3.07634661971522,2.07780010808731,1.92094333372302,3.01,"0515"
"21599","RIKO_01",10M 0S,15.38,8.73,22.6504375797459,16.0004375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,3.1449346461923,2.1464361476938,1.97946169194384,2.78,"0515"
"21600","RIKO_01",11M 0S,15.16,8.73,22.4304375797459,16.0004375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,3.21820881112433,2.21976160615539,2.04165740446769,2.56,"0515"
"21601","RIKO_01",12M 0S,14.94,8.73,22.2104375797459,16.0004375797459,6.21,3.32,2610,11923.320226237,11.0538721149659,3.30197499897596,2.30197499897596,2.11100109639756,2.34,"0515"
"21602","RIKO_01",13M 0S,14.72,8.73,21.9904375797459,16.0004375797459,5.99,3.32,2610,12140.3049800385,10.6622695601684,3.38652166004018,2.38652166004018,2.18188553430775,2.12,"0515"
"21603","RIKO_01",14M 0S,14.5,8.73,21.7704375797459,16.0004375797459,5.77,3.32,2610,12369.5842095924,10.2706670053709,3.47751555349059,2.47751555349059,2.25769577243327,1.9,"0515"
"21604","RIKO_01",15M 0S,14.28,8.73,21.5504375797459,16.0004375797459,5.55,3.32,2610,12612.3645895819,9.87906445057338,3.57572337723256,2.57572337723256,2.33896373774933,1.68,"0515"
"21605","RIKO_01",16M 0S,14.05,8.73,21.3204375797459,16.0004375797459,5.33,3.32,2610,12870.0253873456,9.48746189577588,3.68016224083315,2.68203841344103,2.42630080599177,1.46,"0515"
"21606","RIKO_01",17M 0S,13.83,8.73,21.1004375797459,16.0004375797459,5.11,3.32,2610,13144.1515571206,9.09585934097837,3.79555083045806,2.79750777762049,2.52041321012135,1.23,"0515"
"21607","RIKO_01",18M 0S,13.61,8.73,20.8804375797459,16.0004375797459,4.88,3.32,2610,13450.3348730328,8.68645667005371,3.92935752943457,2.92935752943457,2.62693966610061,1.01,"0515"
"21608","RIKO_01",19M 0S,13.39,8.73,20.6604375797459,16.0004375797459,4.66,3.32,2610,13764.1706924095,8.29485411525621,4.06765337846367,3.06765337846367,2.73761555964212,0.79,"0515"
"21609","RIKO_01",20M 0S,13.17,8.73,20.4404375797459,16.0004375797459,4.44,3.32,2610,14101.0522896582,7.9032515604587,4.2196542215407,3.2196542215407,2.85802743837308,0.57,"0515"
"21610","RIKO_02",0S,16.77,8.89,24.0404375797459,16.1604375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.83442445985288,1.83442445985288,1.71234510028637,5,"0515"
"21611","RIKO_02",1M 0S,16.55,8.89,23.8204375797459,16.1604375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.88711027984865,1.88711027984865,1.75816428744263,4.78,"0515"
"21612","RIKO_02",2M 0S,16.33,8.89,23.6004375797459,16.1604375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.94291192790869,1.9429119279087,1.80650296486918,4.56,"0515"
"21613","RIKO_02",3M 0S,16.11,8.89,23.3804375797459,16.1604375797459,7.21,3.32,2610,11065.6104080701,12.8338837276818,3.0062780504356,2.00489108788359,1.85996496826674,4.34,"0515"
"21614","RIKO_02",4M 0S,15.89,8.89,23.1604375797459,16.1604375797459,6.99,3.32,2610,11238.398309658,12.4422811728843,3.06942271010596,2.06799209494144,1.91414974717736,4.11,"0515"
"21615","RIKO_02",5M 0S,15.66,8.89,22.9304375797459,16.1604375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,3.13519420142403,2.13519420142403,1.97158629535968,3.89,"0515"
"21616","RIKO_02",6M 0S,15.44,8.89,22.7104375797459,16.1604375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.20691064788408,2.20691064788407,2.03257638866558,3.67,"0515"
"21617","RIKO_02",7M 0S,15.22,8.89,22.4904375797459,16.1604375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.2836121237979,2.2836121237979,2.09746033612808,3.45,"0515"
"21618","RIKO_02",8M 0S,15,8.89,22.2704375797459,16.1604375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.36583711025216,2.36583711025216,2.16662333304989,3.23,"0515"
"21619","RIKO_02",9M 0S,14.78,8.89,22.0504375797459,16.1604375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.46007903803413,2.45837835776202,2.24398118706072,3.01,"0515"
"21620","RIKO_02",10M 0S,14.56,8.89,21.8304375797459,16.1604375797459,5.66,3.32,2610,12489.2049499832,10.0748657279721,3.55570048474217,2.55393370028987,2.32332741006287,2.78,"0515"
"21621","RIKO_02",11M 0S,14.34,8.89,21.6104375797459,16.1604375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.6590560190516,2.65721778375748,2.40849061672207,2.56,"0515"
"21622","RIKO_02",12M 0S,14.11,8.89,21.3804375797459,16.1604375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.76920780529515,2.76920780529515,2.5001348239776,2.34,"0515"
"21623","RIKO_02",13M 0S,13.89,8.89,21.1604375797459,16.1604375797459,5,3.32,2610,13287.9506320576,8.90005806357962,3.89105294872814,2.89105294872814,2.59902911107372,2.12,"0515"
"21624","RIKO_02",14M 0S,13.67,8.89,20.9404375797459,16.1604375797459,4.78,3.32,2610,13590.3005037573,8.50845550878212,4.02411396310475,3.02411396310475,2.70606925433878,1.9,"0515"
"21625","RIKO_02",15M 0S,13.45,8.89,20.7204375797459,16.1604375797459,4.56,3.32,2610,13914.2751385611,8.11685295398461,4.17001419816682,3.17001419816682,2.82230493772719,1.68,"0515"
"21626","RIKO_02",16M 0S,13.23,8.89,20.5004375797459,16.1604375797459,4.33,3.32,2610,14279.0416353162,7.70745028305995,4.34070779298861,3.33839832416644,2.95500270137877,1.46,"0515"
"21627","RIKO_02",17M 0S,13.01,8.89,20.2804375797459,16.1604375797459,4.11,3.32,2610,14656.22410819,7.31584772826245,4.51952913470577,3.51709604468143,3.09415707807095,1.23,"0515"
"21628","RIKO_02",18M 0S,12.78,8.89,20.0504375797459,16.1604375797459,3.89,3.32,2610,15064.9677895014,6.92424517346495,4.71600636083308,3.71600636083308,3.24706499424381,1.01,"0515"
"21629","RIKO_02",19M 0S,12.56,8.89,19.8304375797459,16.1604375797459,3.67,3.32,2610,15509.9349368032,6.53264261866744,4.93876423532444,3.93876423532444,3.415871482446,0.79,"0515"
"21630","RIKO_02",20M 0S,12.34,8.89,19.6104375797459,16.1604375797459,3.45,3.32,2610,15996.8127260184,6.14104006386994,5.18993180975093,4.18993180975092,3.60319209504888,0.57,"0515"
"21631","RIKO_01",0S,17.6,8.74,24.8704375797459,16.0104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.61458970018518,1.61458970018518,1.51831642790497,5,"0516"
"21632","RIKO_01",1M 0S,17.38,8.74,24.6504375797459,16.0104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.65570193792138,1.65570193792138,1.5546169157182,4.78,"0516"
"21633","RIKO_01",2M 0S,17.16,8.74,24.4304375797459,16.0104375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.70217178878011,1.70098272813801,1.59447091672639,4.56,"0516"
"21634","RIKO_01",3M 0S,16.93,8.74,24.2004375797459,16.0104375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.7466745718731,1.7466745718731,1.6345522529834,4.34,"0516"
"21635","RIKO_01",4M 0S,16.71,8.74,23.9804375797459,16.0104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.7948889264292,1.7948889264292,1.67670065599939,4.11,"0516"
"21636","RIKO_01",5M 0S,16.49,8.74,23.7604375797459,16.0104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.84584061208267,1.84584061208267,1.72108026170536,3.89,"0516"
"21637","RIKO_01",6M 0S,16.27,8.74,23.5404375797459,16.0104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.89976955426835,1.89976955426835,1.76787305616764,3.67,"0516"
"21638","RIKO_01",7M 0S,16.05,8.74,23.3204375797459,16.0104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.95694456137356,1.95694456137356,1.81728136995551,3.45,"0516"
"21639","RIKO_01",8M 0S,15.83,8.74,23.1004375797459,16.0104375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,3.02193004853682,2.02051761915829,1.87197725815857,3.23,"0516"
"21640","RIKO_01",9M 0S,15.6,8.74,22.8704375797459,16.0104375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,3.08531556029748,2.08531556029748,1.92746721003952,3.01,"0516"
"21641","RIKO_01",10M 0S,15.38,8.74,22.6504375797459,16.0104375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.15440734090974,2.15440734090974,1.98634736976735,2.78,"0516"
"21642","RIKO_01",11M 0S,15.16,8.74,22.4304375797459,16.0104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.22823438374466,2.22823438374466,2.04893821903356,2.56,"0516"
"21643","RIKO_01",12M 0S,14.94,8.74,22.2104375797459,16.0104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.30730076510334,2.30730076510334,2.11560194797048,2.34,"0516"
"21644","RIKO_01",13M 0S,14.72,8.74,21.9904375797459,16.0104375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.39218473973925,2.39218473973925,2.1867494684085,2.12,"0516"
"21645","RIKO_01",14M 0S,14.5,8.74,21.7704375797459,16.0104375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.4896112597636,2.48787212932882,2.26643400354199,1.9,"0516"
"21646","RIKO_01",15M 0S,14.28,8.74,21.5504375797459,16.0104375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.58865546901278,2.58684715074877,2.34828435396483,1.68,"0516"
"21647","RIKO_01",16M 0S,14.05,8.74,21.3204375797459,16.0104375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,3.69402349221105,2.69402349221105,2.43626812011179,1.46,"0516"
"21648","RIKO_01",17M 0S,13.83,8.74,21.1004375797459,16.0104375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,3.81046458617695,2.81046458617695,2.53110154435035,1.23,"0516"
"21649","RIKO_01",18M 0S,13.61,8.74,20.8804375797459,16.0104375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,3.93742602538823,2.93742602538823,2.63361690681991,1.01,"0516"
"21650","RIKO_01",19M 0S,13.39,8.74,20.6604375797459,16.0104375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,4.07640102013778,3.07640102013778,2.74478701633586,0.79,"0516"
"21651","RIKO_01",20M 0S,13.17,8.74,20.4404375797459,16.0104375797459,4.43,3.32,2610,14116.9587270783,7.88545144433154,4.22917940037036,3.22917940037036,2.86575617752101,0.57,"0516"
"21652","RIKO_02",0S,16.77,8.91,24.0404375797459,16.1804375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.84163673583215,1.84163673583215,1.71878635276073,5,"0516"
"21653","RIKO_02",1M 0S,16.55,8.91,23.8204375797459,16.1804375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.89466816016239,1.89466816016239,1.76489004587539,4.78,"0516"
"21654","RIKO_02",2M 0S,16.33,8.91,23.6004375797459,16.1804375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.95084430507287,1.95084430507287,1.81353522587227,4.56,"0516"
"21655","RIKO_02",3M 0S,16.11,8.91,23.3804375797459,16.1804375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,3.01045343661676,2.01045343661676,1.8649380001775,4.34,"0516"
"21656","RIKO_02",4M 0S,15.89,8.91,23.1604375797459,16.1804375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,3.07382016384537,2.07382016384537,1.91933969230405,4.11,"0516"
"21657","RIKO_02",5M 0S,15.66,8.91,22.9304375797459,16.1804375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.13983206266874,2.14131135260957,1.97701063022598,3.89,"0516"
"21658","RIKO_02",6M 0S,15.44,8.91,22.7104375797459,16.1804375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.21673273256366,2.21673273256366,2.04112874185345,3.67,"0516"
"21659","RIKO_02",7M 0S,15.22,8.91,22.4904375797459,16.1804375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.29401976919821,2.29401976919821,2.10647533365744,3.45,"0516"
"21660","RIKO_02",8M 0S,15,8.91,22.2704375797459,16.1804375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.37689076250258,2.37689076250258,2.1761444435693,3.23,"0516"
"21661","RIKO_02",9M 0S,14.78,8.91,22.0504375797459,16.1804375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.46597355087576,2.46597355087576,2.25057962775894,3.01,"0516"
"21662","RIKO_02",10M 0S,14.56,8.91,21.8304375797459,16.1804375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.56199375993641,2.56199375993641,2.33028727922313,2.78,"0516"
"21663","RIKO_02",11M 0S,14.34,8.91,21.6104375797459,16.1804375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.66579461208853,2.66579461208853,2.41584816364745,2.56,"0516"
"21664","RIKO_02",12M 0S,14.11,8.91,21.3804375797459,16.1804375797459,5.2,3.32,2610,13029.9076093306,9.25606038612281,3.78370475839244,2.78370475839244,2.51228428565819,2.34,"0516"
"21665","RIKO_02",13M 0S,13.89,8.91,21.1604375797459,16.1804375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,3.90667966739773,2.90667966739773,2.61201778966459,2.12,"0516"
"21666","RIKO_02",14M 0S,13.67,8.91,20.9404375797459,16.1804375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,4.04102200496653,3.04102200496653,2.71999714855374,1.9,"0516"
"21667","RIKO_02",15M 0S,13.45,8.91,20.7204375797459,16.1804375797459,4.54,3.32,2610,13944.8896423229,8.0812527217303,4.18838430476667,3.18838430476667,2.83728909769934,1.68,"0516"
"21668","RIKO_02",16M 0S,13.23,8.91,20.5004375797459,16.1804375797459,4.32,3.32,2610,14295.5587508848,7.68965016693279,4.3507557276946,3.3507557276946,2.96515266389747,1.46,"0516"
"21669","RIKO_02",17M 0S,13.01,8.91,20.2804375797459,16.1804375797459,4.1,3.32,2610,14674.0866670534,7.29804761213529,4.53055237649773,3.53055237649773,3.10508453857709,1.23,"0516"
"21670","RIKO_02",18M 0S,12.78,8.91,20.0504375797459,16.1804375797459,3.88,3.32,2610,15084.3689151058,6.90644505733779,4.72816101640224,3.73073833598987,3.25887793489501,1.01,"0516"
"21671","RIKO_02",19M 0S,12.56,8.91,19.8304375797459,16.1804375797459,3.65,3.32,2610,15552.3698586157,6.49704238641312,4.96582595716183,3.96582595716183,3.43684055828653,0.79,"0516"
"21672","RIKO_02",20M 0S,12.34,8.91,19.6104375797459,16.1804375797459,3.43,3.32,2610,16043.3828761514,6.10543983161562,5.2201938028107,4.2201938028107,3.62625536932584,0.57,"0516"
"21673","RIKO_01",0S,17.6,8.76,24.8704375797459,16.0304375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.62050506149782,1.62050506149782,1.52367352550661,5,"0517"
"21674","RIKO_01",1M 0S,17.38,8.76,24.6504375797459,16.0304375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.66495525477825,1.66379381459242,1.56188250703377,4.78,"0517"
"21675","RIKO_01",2M 0S,17.16,8.76,24.4304375797459,16.0304375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.70861319948042,1.70742130436719,1.60026745514387,4.56,"0517"
"21676","RIKO_01",3M 0S,16.93,8.76,24.2004375797459,16.0304375797459,8.17,3.32,2610,10395.1791858533,14.5426948758891,2.7533983774346,1.7533983774346,1.64058664231172,4.34,"0517"
"21677","RIKO_01",4M 0S,16.71,8.76,23.9804375797459,16.0304375797459,7.95,3.32,2610,10538.0303196977,14.1510923210916,2.80192009353971,1.80192009353971,1.68299004840816,4.11,"0517"
"21678","RIKO_01",5M 0S,16.49,8.76,23.7604375797459,16.0304375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.85320371845287,1.85320371845287,1.72764357052113,3.89,"0517"
"21679","RIKO_01",6M 0S,16.27,8.76,23.5404375797459,16.0304375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.90749197651674,1.90749197651674,1.77473119210646,3.67,"0517"
"21680","RIKO_01",7M 0S,16.05,8.76,23.3204375797459,16.0304375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.96912977247812,1.96775614610449,1.82678409857419,3.45,"0517"
"21681","RIKO_01",8M 0S,15.83,8.76,23.1004375797459,16.0304375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.03049075688962,2.02907432629472,1.87951348184849,3.23,"0517"
"21682","RIKO_01",9M 0S,15.6,8.76,22.8704375797459,16.0304375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,3.09433695082466,2.09433695082466,1.93537736580815,3.01,"0517"
"21683","RIKO_01",10M 0S,15.38,8.76,22.6504375797459,16.0304375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.16393727245328,2.16393727245328,1.99466380806484,2.78,"0517"
"21684","RIKO_01",11M 0S,15.16,8.76,22.4304375797459,16.0304375797459,6.4,3.32,2610,11745,11.3920743213819,3.23832261619386,2.23832261619386,2.05769727792166,2.56,"0517"
"21685","RIKO_01",12M 0S,14.94,8.76,22.2104375797459,16.0304375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.31800400382536,2.31800400382535,2.1248445973527,2.34,"0517"
"21686","RIKO_01",13M 0S,14.72,8.76,21.9904375797459,16.0304375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.40356791000683,2.40356791000683,2.19652208442664,2.12,"0517"
"21687","RIKO_01",14M 0S,14.5,8.76,21.7704375797459,16.0304375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.50179140377673,2.50004620307865,2.27681715962761,1.9,"0517"
"21688","RIKO_01",15M 0S,14.28,8.76,21.5504375797459,16.0304375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.60168144167708,2.59986655964441,2.35931333256859,1.68,"0517"
"21689","RIKO_01",16M 0S,14.05,8.76,21.3204375797459,16.0304375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,3.70798955456346,2.70798955456346,2.44801244354024,1.46,"0517"
"21690","RIKO_01",17M 0S,13.83,8.76,21.1004375797459,16.0304375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,3.82549600466286,2.82549600466286,2.54364142592054,1.23,"0517"
"21691","RIKO_01",18M 0S,13.61,8.76,20.8804375797459,16.0304375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,3.95366283374035,2.95366283374035,2.64704541813412,1.01,"0517"
"21692","RIKO_01",19M 0S,13.39,8.76,20.6604375797459,16.0304375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,4.09400966385328,3.09400966385328,2.75921280808763,0.79,"0517"
"21693","RIKO_01",20M 0S,13.17,8.76,20.4404375797459,16.0304375797459,4.4,3.32,2610,14165.0029682633,7.83205109595007,4.25801471446379,3.25574198719107,2.88711391293955,0.57,"0517"
"21694","RIKO_02",0S,16.77,8.93,24.0404375797459,16.2004375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.84888580913784,1.84888580913784,1.7252582713162,5,"0517"
"21695","RIKO_02",1M 0S,16.55,8.93,23.8204375797459,16.2004375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.90226571438854,1.90226571438854,1.77164868589064,4.78,"0517"
"21696","RIKO_02",2M 0S,16.33,8.93,23.6004375797459,16.2004375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.95881955995144,1.95881955995144,1.82060281690739,4.56,"0517"
"21697","RIKO_02",3M 0S,16.11,8.93,23.3804375797459,16.2004375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,3.01883910078561,2.01883910078561,1.87233922518487,4.34,"0517"
"21698","RIKO_02",4M 0S,15.89,8.93,23.1604375797459,16.2004375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,3.08265298040815,2.08265298040815,1.92710204170708,4.11,"0517"
"21699","RIKO_02",5M 0S,15.66,8.93,22.9304375797459,16.2004375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,3.15382834229431,2.15382834229431,1.98788728389355,3.89,"0517"
"21700","RIKO_02",6M 0S,15.44,8.93,22.7104375797459,16.2004375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.22661516799396,2.22661516799396,2.0497294694882,3.67,"0517"
"21701","RIKO_02",7M 0S,15.22,8.93,22.4904375797459,16.2004375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.30449359994288,2.30449359994288,2.11554295972416,3.45,"0517"
"21702","RIKO_02",8M 0S,15,8.93,22.2704375797459,16.2004375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.38801725595398,2.38801725595399,2.18572298114626,3.23,"0517"
"21703","RIKO_02",9M 0S,14.78,8.93,22.0504375797459,16.2004375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.47782303310097,2.47782303310097,2.26071900398754,3.01,"0517"
"21704","RIKO_02",10M 0S,14.56,8.93,21.8304375797459,16.2004375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.57464737897703,2.57464737897703,2.34104437880387,2.78,"0517"
"21705","RIKO_02",11M 0S,14.34,8.93,21.6104375797459,16.2004375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.67934653302046,2.67934653302046,2.42728810318154,2.56,"0517"
"21706","RIKO_02",12M 0S,14.11,8.93,21.3804375797459,16.2004375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,3.79831365707349,2.79831365707349,2.52451838612238,2.34,"0517"
"21707","RIKO_02",13M 0S,13.89,8.93,21.1604375797459,16.2004375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,3.92243240799207,2.92243240799207,2.62510055853397,2.12,"0517"
"21708","RIKO_02",14M 0S,13.67,8.93,20.9404375797459,16.2004375797459,4.74,3.32,2610,13647.5230747542,8.43725504427348,4.05807273072588,3.05807273072588,2.73403012338091,1.9,"0517"
"21709","RIKO_02",15M 0S,13.45,8.93,20.7204375797459,16.2004375797459,4.52,3.32,2610,13975.7071155821,8.04565248947598,4.20691697868157,3.20691697868157,2.85239120152922,1.68,"0517"
"21710","RIKO_02",16M 0S,13.23,8.93,20.5004375797459,16.2004375797459,4.3,3.32,2610,14328.7656684515,7.65404993467847,4.37099180084667,3.37099180084667,2.98146414312674,1.46,"0517"
"21711","RIKO_02",17M 0S,13.01,8.93,20.2804375797459,16.2004375797459,4.08,3.32,2610,14710.0085975902,7.26244737988097,4.5527609665786,3.5527609665786,3.12277202949568,1.23,"0517"
"21712","RIKO_02",18M 0S,12.78,8.93,20.0504375797459,16.2004375797459,3.85,3.32,2610,15143.0251399649,6.85304470895631,4.76500382951706,3.76500382951706,3.2855714604102,1.01,"0517"
"21713","RIKO_02",19M 0S,12.56,8.93,19.8304375797459,16.2004375797459,3.63,3.32,2610,15595.1550009653,6.4614421541588,4.99318587979082,3.99318587979082,3.45800973055738,0.79,"0517"
"21714","RIKO_02",20M 0S,12.34,8.93,19.6104375797459,16.2004375797459,3.41,3.32,2610,16090.3621359399,6.0698395993613,5.2508107752612,4.2508107752612,3.64955091419657,0.57,"0517"
"21715","RIKO_01",0S,17.6,8.7,24.8704375797459,15.9704375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.60283873524053,1.60283873524053,1.50767017454299,5,"0518"
"21716","RIKO_01",1M 0S,17.38,8.7,24.6504375797459,15.9704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.64346368014294,1.64346368014294,1.54356011487851,4.78,"0518"
"21717","RIKO_01",2M 0S,17.16,8.7,24.4304375797459,15.9704375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.6893804430344,1.68819701108174,1.58295502592158,4.56,"0518"
"21718","RIKO_01",3M 0S,16.93,8.7,24.2004375797459,15.9704375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.7333249992273,1.7333249992273,1.62256583825752,4.34,"0518"
"21719","RIKO_01",4M 0S,16.71,8.7,23.9804375797459,15.9704375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.78093192804503,1.78093192804503,1.6642099189209,4.11,"0518"
"21720","RIKO_01",5M 0S,16.49,8.7,23.7604375797459,15.9704375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.83122782331716,1.83122782331716,1.70804794681281,3.89,"0518"
"21721","RIKO_01",6M 0S,16.27,8.7,23.5404375797459,15.9704375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.88444712597631,1.88444712597631,1.75425798905537,3.67,"0518"
"21722","RIKO_01",7M 0S,16.05,8.7,23.3204375797459,15.9704375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.94085234607356,1.94085234607356,1.80303791852723,3.45,"0518"
"21723","RIKO_01",8M 0S,15.83,8.7,23.1004375797459,15.9704375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,3.00495291343268,2.00354841905066,1.85702253677248,3.23,"0518"
"21724","RIKO_01",9M 0S,15.6,8.7,22.8704375797459,15.9704375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,3.0674296729914,2.0674296729914,1.9117741090204,3.01,"0518"
"21725","RIKO_01",10M 0S,15.38,8.7,22.6504375797459,15.9704375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,3.13551867419771,2.13551867419771,1.96985230054215,2.78,"0518"
"21726","RIKO_01",11M 0S,15.16,8.7,22.4304375797459,15.9704375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.20824531635305,2.20824531635305,2.03156979050394,2.56,"0518"
"21727","RIKO_01",12M 0S,14.94,8.7,22.2104375797459,15.9704375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.28610011917319,2.28610011917319,2.09727971176153,2.34,"0518"
"21728","RIKO_01",13M 0S,14.72,8.7,21.9904375797459,15.9704375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.36964530625261,2.36964530625261,2.16738241179163,2.12,"0518"
"21729","RIKO_01",14M 0S,14.5,8.7,21.7704375797459,15.9704375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.45952840407598,2.45952840407598,2.24233361643981,1.9,"0518"
"21730","RIKO_01",15M 0S,14.28,8.7,21.5504375797459,15.9704375797459,5.57,3.32,2610,12589.7008433463,9.9146646828277,3.56288415505219,2.56108882291574,2.32644223528899,1.68,"0518"
"21731","RIKO_01",16M 0S,14.05,8.7,21.3204375797459,15.9704375797459,5.35,3.32,2610,12845.9467406475,9.52306212803019,3.66640462497957,2.66640462497957,2.41301786430683,1.46,"0518"
"21732","RIKO_01",17M 0S,13.83,8.7,21.1004375797459,15.9704375797459,5.13,3.32,2610,13118.5044076959,9.13145957323269,3.78075336133347,2.78075336133347,2.50628615932437,1.23,"0518"
"21733","RIKO_01",18M 0S,13.61,8.7,20.8804375797459,15.9704375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,3.90534923495737,2.90534923495737,2.60705438017067,1.01,"0518"
"21734","RIKO_01",19M 0S,13.39,8.7,20.6604375797459,15.9704375797459,4.69,3.32,2610,13720.0782010241,8.34825446363769,4.04163427369738,3.04163427369738,2.71626505257395,0.79,"0518"
"21735","RIKO_01",20M 0S,13.17,8.7,20.4404375797459,15.9704375797459,4.47,3.32,2610,14053.6536604562,7.95665190884018,4.19133439455049,3.19133439455049,2.83502553862625,0.57,"0518"
"21736","RIKO_02",0S,16.77,8.87,24.0404375797459,16.1404375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.82724870172667,1.82724870172667,1.70593429644929,5,"0518"
"21737","RIKO_02",1M 0S,16.55,8.87,23.8204375797459,16.1404375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.87959176349488,1.87959176349488,1.75147117121549,4.78,"0518"
"21738","RIKO_02",2M 0S,16.33,8.87,23.6004375797459,16.1404375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.93502208359795,1.93502208359795,1.79950576964278,4.56,"0518"
"21739","RIKO_02",3M 0S,16.11,8.87,23.3804375797459,16.1404375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.99382109718794,1.99382109718794,1.85024938897866,4.34,"0518"
"21740","RIKO_02",4M 0S,15.89,8.87,23.1604375797459,16.1404375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,3.05630551903714,2.05630551903714,1.90393785121711,4.11,"0518"
"21741","RIKO_02",5M 0S,15.66,8.87,22.9304375797459,16.1404375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,3.1213624623001,2.1228330505354,1.96083516758861,3.89,"0518"
"21742","RIKO_02",6M 0S,15.44,8.87,22.7104375797459,16.1404375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,3.1971483628068,2.1971483628068,2.02407200294892,3.67,"0518"
"21743","RIKO_02",7M 0S,15.22,8.87,22.4904375797459,16.1404375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,3.27327003836861,2.27327003836861,2.08849751027754,3.45,"0518"
"21744","RIKO_02",8M 0S,15,8.87,22.2704375797459,16.1404375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.35485558623829,2.35485558623829,2.15715913468525,3.23,"0518"
"21745","RIKO_02",9M 0S,14.78,8.87,22.0504375797459,16.1404375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.44251518504919,2.44251518504919,2.2304888796064,3.01,"0518"
"21746","RIKO_02",10M 0S,14.56,8.87,21.8304375797459,16.1404375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.53695338201067,2.53695338201067,2.30897955710353,2.78,"0518"
"21747","RIKO_02",11M 0S,14.34,8.87,21.6104375797459,16.1404375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.63898807013541,2.63898807013541,2.39319587735251,2.56,"0518"
"21748","RIKO_02",12M 0S,14.11,8.87,21.3804375797459,16.1404375797459,5.25,3.32,2610,12967.7119911615,9.3450609667586,3.74766947497918,2.74957423688394,2.48378805681994,2.34,"0518"
"21749","RIKO_02",13M 0S,13.89,8.87,21.1604375797459,16.1404375797459,5.02,3.32,2610,13261.4541936651,8.93565829583394,3.87555074574516,2.87555074574516,2.58613351136313,2.12,"0518"
"21750","RIKO_02",14M 0S,13.67,8.87,20.9404375797459,16.1404375797459,4.8,3.32,2610,13561.9578232643,8.54405574103644,4.00734682159181,3.00734682159181,2.69224526485413,1.9,"0518"
"21751","RIKO_02",15M 0S,13.45,8.87,20.7204375797459,16.1404375797459,4.58,3.32,2610,13883.8613860446,8.15245318623893,4.15180452917919,3.15180452917919,2.80743734531661,1.68,"0518"
"21752","RIKO_02",16M 0S,13.23,8.87,20.5004375797459,16.1404375797459,4.36,3.32,2610,14229.8316958333,7.76085063144143,4.31084053753227,3.31084053753227,2.93292740137513,1.46,"0518"
"21753","RIKO_02",17M 0S,13.01,8.87,20.2804375797459,16.1404375797459,4.14,3.32,2610,14603.0252970433,7.36924807664393,4.48677892358471,3.48677892358471,3.07016097993511,1.23,"0518"
"21754","RIKO_02",18M 0S,12.78,8.87,20.0504375797459,16.1404375797459,3.92,3.32,2610,15007.2105118486,6.97764552184642,4.67991447541854,3.68246549582671,3.22086746095007,1.01,"0518"
"21755","RIKO_02",19M 0S,12.56,8.87,19.8304375797459,16.1404375797459,3.69,3.32,2610,15467.8454835326,6.56824285092176,4.91199586548528,3.91199586548528,3.39509967933702,0.79,"0518"
"21756","RIKO_02",20M 0S,12.34,8.87,19.6104375797459,16.1404375797459,3.47,3.32,2610,15950.6457820539,6.17664029612426,5.16001865810971,4.16001865810971,3.58035763478152,0.57,"0518"
"21757","RIKO_01",0S,17.6,10.51,24.8704375797459,17.7804375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,3.26731519656427,2.26731519656427,2.10084910276837,5,"0519"
"21758","RIKO_01",1M 0S,17.38,10.51,24.6504375797459,17.7804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,3.34479077895637,2.34333305300885,2.16595402051861,4.78,"0519"
"21759","RIKO_01",2M 0S,17.16,10.51,24.4304375797459,17.7804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,3.42247963006637,2.42097360596998,2.23211946189526,4.56,"0519"
"21760","RIKO_01",3M 0S,16.93,10.51,24.2004375797459,17.7804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.50393531832409,2.5039353183241,2.3024547189153,4.34,"0519"
"21761","RIKO_01",4M 0S,16.71,10.51,23.9804375797459,17.7804375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.59278463607108,2.59278463607108,2.37736679573901,4.11,"0519"
"21762","RIKO_01",5M 0S,16.49,10.51,23.7604375797459,17.7804375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.68817136181282,2.68817136181283,2.45731744659315,3.89,"0519"
"21763","RIKO_01",6M 0S,16.27,10.51,23.5404375797459,17.7804375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.79084457354873,2.79084457354873,2.54283270235025,3.67,"0519"
"21764","RIKO_01",7M 0S,16.05,10.51,23.3204375797459,17.7804375797459,5.53,3.32,2610,12635.1511747172,9.84346421831906,3.90872780174334,2.90691948347933,2.63883915186645,3.45,"0519"
"21765","RIKO_01",8M 0S,15.83,10.51,23.1004375797459,17.7804375797459,5.31,3.32,2610,12894.2399438204,9.45186166352156,4.02924006471576,3.02735682554439,2.73770920840166,3.23,"0519"
"21766","RIKO_01",9M 0S,15.6,10.51,22.8704375797459,17.7804375797459,5.09,3.32,2610,13169.9497204244,9.06025910872405,4.15820525415338,3.15820525415338,2.84427643581761,3.01,"0519"
"21767","RIKO_01",10M 0S,15.38,10.51,22.6504375797459,17.7804375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,4.30087571738002,3.30087571738002,2.95947609283347,2.78,"0519"
"21768","RIKO_01",11M 0S,15.16,10.51,22.4304375797459,17.7804375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,4.45704618142811,3.45704618142811,3.08440135455174,2.56,"0519"
"21769","RIKO_01",12M 0S,14.94,10.51,22.2104375797459,17.7804375797459,4.43,3.32,2610,14116.9587270783,7.88545144433154,4.62872793310174,3.62872793310174,3.22033811117359,2.34,"0519"
"21770","RIKO_01",13M 0S,14.72,10.51,21.9904375797459,17.7804375797459,4.21,3.32,2610,14481.1135908587,7.49384888953404,4.8183526706985,3.8183526706985,3.36880939292682,2.12,"0519"
"21771","RIKO_01",14M 0S,14.5,10.51,21.7704375797459,17.7804375797459,3.98,3.32,2610,14893.6612600342,7.08444621860938,5.04152380493485,4.03901124212078,3.5394085318172,1.9,"0519"
"21772","RIKO_01",15M 0S,14.28,10.51,21.5504375797459,17.7804375797459,3.76,3.32,2610,15323.1864360254,6.69284366381187,5.27799594245763,4.27533636798955,3.71958136310088,1.68,"0519"
"21773","RIKO_01",16M 0S,14.05,10.51,21.3204375797459,17.7804375797459,3.54,3.32,2610,15792.1542416866,6.30124110901437,5.54103523831658,4.54103523831658,3.91908135807695,1.46,"0519"
"21774","RIKO_01",17M 0S,13.83,10.51,21.1004375797459,17.7804375797459,3.32,3.32,2610,16306.9960594196,5.90963855421687,5.84194721193997,4.84194721193997,4.14119460759643,1.23,"0519"
"21775","RIKO_01",18M 0S,13.61,10.51,20.8804375797459,17.7804375797459,3.1,3.32,2610,16875.7141784358,5.51803599941937,6.18556927214216,5.18556927214216,4.38999691375014,1.01,"0519"
"21776","RIKO_01",19M 0S,13.39,10.51,20.6604375797459,17.7804375797459,2.88,3.32,2610,17508.4122638234,5.12643344462186,6.58168914709746,5.58168914709746,4.6706061821797,0.79,"0519"
"21777","RIKO_01",20M 0S,13.17,10.51,20.4404375797459,17.7804375797459,2.65,3.32,2610,18252.4039254177,4.7170307736972,7.06991122401535,6.0661376391097,5.0050732720927,0.57,"0519"
"21778","RIKO_02",0S,16.77,10.68,24.0404375797459,17.9504375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.66753115659125,2.66753115659125,2.4422380683377,5,"0519"
"21779","RIKO_02",1M 0S,16.55,10.68,23.8204375797459,17.9504375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.76750677063726,2.76750677063726,2.5257750049546,4.78,"0519"
"21780","RIKO_02",2M 0S,16.33,10.68,23.6004375797459,17.9504375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.87526809621959,2.87526809621959,2.61522911326018,4.56,"0519"
"21781","RIKO_02",3M 0S,16.11,10.68,23.3804375797459,17.9504375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.99176146291725,2.99176146291725,2.71125217354886,4.34,"0519"
"21782","RIKO_02",4M 0S,15.89,10.68,23.1604375797459,17.9504375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,4.11809304100589,3.11809304100589,2.8145953401832,4.11,"0519"
"21783","RIKO_02",5M 0S,15.66,10.68,22.9304375797459,17.9504375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,4.26210135414472,3.26210135414472,2.93140894206043,3.89,"0519"
"21784","RIKO_02",6M 0S,15.44,10.68,22.7104375797459,17.9504375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,4.41287074446233,3.41287074446233,3.05259175308801,3.67,"0519"
"21785","RIKO_02",7M 0S,15.22,10.68,22.4904375797459,17.9504375797459,4.54,3.32,2610,13944.8896423229,8.0812527217303,4.57825214617636,3.57825214617636,3.18422587515166,3.45,"0519"
"21786","RIKO_02",8M 0S,15,10.68,22.2704375797459,17.9504375797459,4.32,3.32,2610,14295.5587508848,7.68965016693279,4.76047794991683,3.76047794991683,3.3277242857674,3.23,"0519"
"21787","RIKO_02",9M 0S,14.78,10.68,22.0504375797459,17.9504375797459,4.1,3.32,2610,14674.0866670534,7.29804761213529,4.9622596935709,3.9622596935709,3.48476668813473,3.01,"0519"
"21788","RIKO_02",10M 0S,14.56,10.68,21.8304375797459,17.9504375797459,3.88,3.32,2610,15084.3689151058,6.90644505733779,5.18692390300018,4.18692390300018,3.65736556513323,2.78,"0519"
"21789","RIKO_02",11M 0S,14.34,10.68,21.6104375797459,17.9504375797459,3.66,3.32,2610,15531.1089192722,6.51484250254028,5.43859692449199,4.43859692449199,3.84795288597866,2.56,"0519"
"21790","RIKO_02",12M 0S,14.11,10.68,21.3804375797459,17.9504375797459,3.43,3.32,2610,16043.3828761514,6.10543983161562,5.73622878823344,4.73622878823344,4.06966501449495,2.34,"0519"
"21791","RIKO_02",13M 0S,13.89,10.68,21.1604375797459,17.9504375797459,3.21,3.32,2610,16584.0459309317,5.71383727681812,6.06083013820582,5.06083013820582,4.30703913470919,2.12,"0519"
"21792","RIKO_02",14M 0S,13.67,10.68,20.9404375797459,17.9504375797459,2.99,3.32,2610,17183.3332954876,5.32223472202061,6.43319891091662,5.43319891091662,4.57381941145062,1.9,"0519"
"21793","RIKO_02",15M 0S,13.45,10.68,20.7204375797459,17.9504375797459,2.77,3.32,2610,17852.6677920253,4.93063216722311,6.86471651394971,5.86471651394971,4.87583095359371,1.68,"0519"
"21794","RIKO_02",16M 0S,13.23,10.68,20.5004375797459,17.9504375797459,2.55,3.32,2610,18606.8526276177,4.53902961242561,7.37069205632968,6.37069205632968,5.22054618203459,1.46,"0519"
"21795","RIKO_02",17M 0S,13.01,10.68,20.2804375797459,17.9504375797459,2.33,3.32,2610,19465.4768680238,4.1474270576281,7.97221662817197,6.97221662817197,5.61771144526905,1.23,"0519"
"21796","RIKO_02",18M 0S,12.78,10.68,20.0504375797459,17.9504375797459,2.1,3.32,2610,20503.7529665738,3.73802438670344,8.73584035411461,7.73584035411461,6.10312601523867,1.01,"0519"
"21797","RIKO_02",19M 0S,12.56,10.68,19.8304375797459,17.9504375797459,1.88,3.32,2610,21670.2580765985,3.34642183190594,9.64109826789399,8.64109826789398,6.65300355410851,0.79,"0519"
"21798","RIKO_02",20M 0S,12.34,10.68,19.6104375797459,17.9504375797459,1.66,3.32,2610,23061.5749887959,2.95481927710843,10.7863040624342,9.78630406243415,7.31177782577906,0.57,"0519"
"21799","RIKO_01",0S,17.6,10.54,24.8704375797459,17.8104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,3.28119897218707,2.28119897218707,2.11305429645546,5,"0520"
"21800","RIKO_01",1M 0S,17.38,10.54,24.6504375797459,17.8104375797459,6.84,3.32,2610,11360.9580767228,12.1752794309769,3.35457086895332,2.35457086895332,2.1758596028061,4.78,"0520"
"21801","RIKO_01",2M 0S,17.16,10.54,24.4304375797459,17.8104375797459,6.62,3.32,2610,11548.19246656,11.7836768761794,3.43281944767986,2.43281944767986,2.24251274083458,4.56,"0520"
"21802","RIKO_01",3M 0S,16.93,10.54,24.2004375797459,17.8104375797459,6.4,3.32,2610,11745,11.3920743213819,3.51488511619386,2.51644761619386,2.31337849709958,4.34,"0520"
"21803","RIKO_01",4M 0S,16.71,10.54,23.9804375797459,17.8104375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.60441177081565,2.60602989379299,2.38886927340392,4.11,"0520"
"21804","RIKO_01",5M 0S,16.49,10.54,23.7604375797459,17.8104375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.70054777577864,2.70222562812763,2.46945311783146,3.89,"0520"
"21805","RIKO_01",6M 0S,16.27,10.54,23.5404375797459,17.8104375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.81069192733694,2.81069192733694,2.55972533735858,3.67,"0520"
"21806","RIKO_01",7M 0S,16.05,10.54,23.3204375797459,17.8104375797459,5.51,3.32,2610,12658.0617124341,9.80786398606474,3.92291556145929,2.92291556145929,2.65247215421175,3.45,"0520"
"21807","RIKO_01",8M 0S,15.83,10.54,23.1004375797459,17.8104375797459,5.29,3.32,2610,12918.5916934531,9.41626143126724,4.04447348651053,3.04447348651053,2.75219266132197,3.23,"0520"
"21808","RIKO_01",9M 0S,15.6,10.54,22.8704375797459,17.8104375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,4.17460843069836,3.17658081728613,2.85970411789616,3.01,"0520"
"21809","RIKO_01",10M 0S,15.38,10.54,22.6504375797459,17.8104375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,4.3186112873486,3.3206731430187,2.97595667587338,2.78,"0520"
"21810","RIKO_01",11M 0S,15.16,10.54,22.4304375797459,17.8104375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,4.47629908069993,3.47845890791376,3.10206153628138,2.56,"0520"
"21811","RIKO_01",12M 0S,14.94,10.54,22.2104375797459,17.8104375797459,4.4,3.32,2610,14165.0029682633,7.83205109595007,4.66028744173652,3.66028744173652,3.24585511996078,2.34,"0520"
"21812","RIKO_01",13M 0S,14.72,10.54,21.9904375797459,17.8104375797459,4.18,3.32,2610,14532.9864026601,7.44044854115256,4.85293414919634,3.85293414919634,3.39644962347346,2.12,"0520"
"21813","RIKO_01",14M 0S,14.5,10.54,21.7704375797459,17.8104375797459,3.96,3.32,2610,14931.224147586,7.04884598635506,5.06698604637391,4.06698604637391,3.56169795249455,1.9,"0520"
"21814","RIKO_01",15M 0S,14.28,10.54,21.5504375797459,17.8104375797459,3.74,3.32,2610,15364.1028945399,6.65724343155756,5.30622051969002,4.30622051969002,3.74384836080803,1.68,"0520"
"21815","RIKO_01",16M 0S,14.05,10.54,21.3204375797459,17.8104375797459,3.52,3.32,2610,15836.9547692616,6.26564087676005,5.57251839307974,4.57535930217065,3.94563380654294,1.46,"0520"
"21816","RIKO_01",17M 0S,13.83,10.54,21.1004375797459,17.8104375797459,3.3,3.32,2610,16356.3365535974,5.87403832196255,5.87735295261839,4.88038325564869,4.17041001618393,1.23,"0520"
"21817","RIKO_01",18M 0S,13.61,10.54,20.8804375797459,17.8104375797459,3.08,3.32,2610,16930.4167989749,5.48243576716505,6.22573530637685,5.2289820596236,4.42234359108535,1.01,"0520"
"21818","RIKO_01",19M 0S,13.39,10.54,20.6604375797459,17.8104375797459,2.85,3.32,2610,17600.3205712432,5.07303309624038,6.65097008548796,5.65097008548796,4.72046797954912,0.79,"0520"
"21819","RIKO_01",20M 0S,13.17,10.54,20.4404375797459,17.8104375797459,2.63,3.32,2610,18321.6732594656,4.68143054144288,7.12367480746794,6.12367480746794,5.04583450601585,0.57,"0520"
"21820","RIKO_02",0S,16.77,10.7,24.0404375797459,17.9704375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.67961527901824,2.67961527901824,2.45261908446346,5,"0520"
"21821","RIKO_02",1M 0S,16.55,10.7,23.8204375797459,17.9704375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.78038713566508,2.78038713566508,2.53677278484818,4.78,"0520"
"21822","RIKO_02",2M 0S,16.33,10.7,23.6004375797459,17.9704375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.8890345903447,2.88903459034471,2.62690659820905,4.56,"0520"
"21823","RIKO_02",3M 0S,16.11,10.7,23.3804375797459,17.9704375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,4.00651843690216,3.00651843690216,2.72368144394589,4.34,"0520"
"21824","RIKO_02",4M 0S,15.89,10.7,23.1604375797459,17.9704375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,4.14194300070284,3.14001249877233,2.83278440419542,4.11,"0520"
"21825","RIKO_02",5M 0S,15.66,10.7,22.9304375797459,17.9704375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,4.27928724670175,3.27928724670175,2.94564854925926,3.89,"0520"
"21826","RIKO_02",6M 0S,15.44,10.7,22.7104375797459,17.9704375797459,4.74,3.32,2610,13647.5230747542,8.43725504427348,4.43149045224487,3.43149045224487,3.06787937718687,3.67,"0520"
"21827","RIKO_02",7M 0S,15.22,10.7,22.4904375797459,17.9704375797459,4.52,3.32,2610,13975.7071155821,8.04565248947598,4.59850989903555,3.59850989903555,3.20069338958837,3.45,"0520"
"21828","RIKO_02",8M 0S,15,10.7,22.2704375797459,17.9704375797459,4.3,3.32,2610,14328.7656684515,7.65404993467847,4.78261970782342,3.78261970782342,3.3455272786862,3.23,"0520"
"21829","RIKO_02",9M 0S,14.78,10.7,22.0504375797459,17.9704375797459,4.08,3.32,2610,14710.0085975902,7.26244737988097,4.98658449599036,3.98658449599037,3.50409010749989,3.01,"0520"
"21830","RIKO_02",10M 0S,14.56,10.7,21.8304375797459,17.9704375797459,3.85,3.32,2610,15143.0251399649,6.85304470895631,5.22734149185472,4.22474408925732,3.68676878848779,2.78,"0520"
"21831","RIKO_02",11M 0S,14.34,10.7,21.6104375797459,17.9704375797459,3.63,3.32,2610,15595.1550009653,6.4614421541588,5.48354400651259,4.48078918557595,3.88026329621038,2.56,"0520"
"21832","RIKO_02",12M 0S,14.11,10.7,21.3804375797459,17.9704375797459,3.41,3.32,2610,16090.3621359399,6.0698395993613,5.76987235883891,4.76987235883891,4.09519335208042,2.34,"0520"
"21833","RIKO_02",13M 0S,13.89,10.7,21.1604375797459,17.9704375797459,3.19,3.32,2610,16635.9523049,5.6782370445638,6.0988290732416,5.0988290732416,4.33532980850793,2.12,"0520"
"21834","RIKO_02",14M 0S,13.67,10.7,20.9404375797459,17.9704375797459,2.97,3.32,2610,17241.0925618788,5.2866344897663,6.47652011570394,5.47652011570394,4.6053830829054,1.9,"0520"
"21835","RIKO_02",15M 0S,13.45,10.7,20.7204375797459,17.9704375797459,2.75,3.32,2610,17917.4689771032,4.89503193496879,6.91464172496025,5.91464172496025,4.91131523068375,1.68,"0520"
"21836","RIKO_02",16M 0S,13.23,10.7,20.5004375797459,17.9704375797459,2.53,3.32,2610,18680.2527257324,4.50342938017129,7.42895839669593,6.42895839669593,5.26078525362639,1.46,"0520"
"21837","RIKO_02",17M 0S,13.01,10.7,20.2804375797459,17.9704375797459,2.3,3.32,2610,19592.0143448027,4.09402670924663,8.07620206245248,7.07185423636552,5.68359016944793,1.23,"0520"
"21838","RIKO_02",18M 0S,12.78,10.7,20.0504375797459,17.9704375797459,2.08,3.32,2610,20602.0928735221,3.70242415444912,8.81983881905802,7.81983881905802,6.15690103160654,1.01,"0520"
"21839","RIKO_02",19M 0S,12.56,10.7,19.8304375797459,17.9704375797459,1.86,3.32,2610,21786.4533228127,3.31082159965162,9.74476599120467,8.74476599120467,6.71620466268405,0.79,"0520"
"21840","RIKO_02",20M 0S,12.34,10.7,19.6104375797459,17.9704375797459,1.64,3.32,2610,23201.7682252989,2.91921904485412,10.9178443558785,9.91784435587847,7.38727787251223,0.57,"0520"
"21841","RIKO_01",0S,17.6,10.47,24.8704375797459,17.7404375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,3.24898523753726,2.24898523753726,2.08472361075739,5,"0521"
"21842","RIKO_01",1M 0S,17.38,10.47,24.6504375797459,17.7404375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,3.32058824075842,2.32058824075842,2.14610635083099,4.78,"0521"
"21843","RIKO_01",2M 0S,17.16,10.47,24.4304375797459,17.7404375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,3.39690055958755,2.39690055958755,2.21121346659781,4.56,"0521"
"21844","RIKO_01",3M 0S,16.93,10.47,24.2004375797459,17.7404375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,3.48223912440258,2.48223912440258,2.28364212100835,4.34,"0521"
"21845","RIKO_01",4M 0S,16.71,10.47,23.9804375797459,17.7404375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,3.56975396532703,2.56975396532703,2.35750517245428,4.11,"0521"
"21846","RIKO_01",5M 0S,16.49,10.47,23.7604375797459,17.7404375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,3.66366523980742,2.66366523980742,2.4363060481778,3.89,"0521"
"21847","RIKO_01",6M 0S,16.27,10.47,23.5404375797459,17.7404375797459,5.8,3.32,2610,12337.5524314995,10.3240673537524,3.76470081786908,2.76470081786909,2.52055701939963,3.67,"0521"
"21848","RIKO_01",7M 0S,16.05,10.47,23.3204375797459,17.7404375797459,5.58,3.32,2610,12578.4146906131,9.93246479895486,3.87370335907539,2.87370335907539,2.61084375587318,3.45,"0521"
"21849","RIKO_01",8M 0S,15.83,10.47,23.1004375797459,17.7404375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,3.99165387008222,2.99165387008222,2.70783895999358,3.23,"0521"
"21850","RIKO_01",9M 0S,15.6,10.47,22.8704375797459,17.7404375797459,5.14,3.32,2610,13105.7370037877,9.14925968935985,4.11775578670052,3.11970131199235,2.81231915728574,3.01,"0521"
