"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"21851","RIKO_01",10M 0S,15.38,10.47,22.6504375797459,17.7404375797459,4.91,3.32,2610,13409.181278743,8.73985701843519,4.26583803332804,3.26583803332804,2.93053146495167,2.78,"0521"
"21852","RIKO_01",11M 0S,15.16,10.47,22.4304375797459,17.7404375797459,4.69,3.32,2610,13720.0782010241,8.34825446363769,4.41903299437968,3.41903299437968,3.05329273691463,2.56,"0521"
"21853","RIKO_01",12M 0S,14.94,10.47,22.2104375797459,17.7404375797459,4.47,3.32,2610,14053.6536604562,7.95665190884018,4.58730754891291,3.58730754891291,3.18678874060997,2.34,"0521"
"21854","RIKO_01",13M 0S,14.72,10.47,21.9904375797459,17.7404375797459,4.25,3.32,2610,14412.8060704198,7.56504935404268,4.77300346909193,3.77300346909193,3.33249188379545,2.12,"0521"
"21855","RIKO_01",14M 0S,14.5,10.47,21.7704375797459,17.7404375797459,4.03,3.32,2610,14800.9804517304,7.17344679924518,4.9789738817967,3.9789738817967,3.49215675561633,1.9,"0521"
"21856","RIKO_01",15M 0S,14.28,10.47,21.5504375797459,17.7404375797459,3.81,3.32,2610,15222.3085360058,6.78184424444767,5.2087309038427,4.2087309038427,3.66789112709625,1.68,"0521"
"21857","RIKO_01",16M 0S,14.05,10.47,21.3204375797459,17.7404375797459,3.58,3.32,2610,15703.6820932199,6.37244157352301,5.47912423006723,4.47912423006723,3.87157458923273,1.46,"0521"
"21858","RIKO_01",17M 0S,13.83,10.47,21.1004375797459,17.7404375797459,3.36,3.32,2610,16209.6399889519,5.98083901872551,5.77240022132164,4.77240022132164,4.08875743733534,1.23,"0521"
"21859","RIKO_01",18M 0S,13.61,10.47,20.8804375797459,17.7404375797459,3.14,3.32,2610,16767.8810347314,5.589236463928,6.10677221135054,5.10677221135054,4.33175491772222,1.01,"0521"
"21860","RIKO_01",19M 0S,13.39,10.47,20.6604375797459,17.7404375797459,2.92,3.32,2610,17388.0781075418,5.1976339091305,6.49152902179476,5.49152902179476,4.60546038619747,0.79,"0521"
"21861","RIKO_01",20M 0S,13.17,10.47,20.4404375797459,17.7404375797459,2.7,3.32,2610,18082.6104310191,4.806031354333,6.93898694208914,5.93898694208915,4.91608737788736,0.57,"0521"
"21862","RIKO_02",0S,16.77,10.64,24.0404375797459,17.9104375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.63766526769392,2.63929393218904,2.41804873913774,5,"0521"
"21863","RIKO_02",1M 0S,16.55,10.64,23.8204375797459,17.9104375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.74200757083599,2.74200757083599,2.50398336599208,4.78,"0521"
"21864","RIKO_02",2M 0S,16.33,10.64,23.6004375797459,17.9104375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.84802543824968,2.84802543824968,2.59209828673221,4.56,"0521"
"21865","RIKO_02",3M 0S,16.11,10.64,23.3804375797459,17.9104375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.96257125112261,2.96257125112261,2.68664090784841,4.34,"0521"
"21866","RIKO_02",4M 0S,15.89,10.64,23.1604375797459,17.9104375797459,5.25,3.32,2610,12967.7119911615,9.3450609667586,4.0867170940268,3.0867170940268,2.78834117300079,4.11,"0521"
"21867","RIKO_02",5M 0S,15.66,10.64,22.9304375797459,17.9104375797459,5.03,3.32,2610,13248.2652752419,8.9534584119611,4.21973454147926,3.22172261304984,2.89804389961107,3.89,"0521"
"21868","RIKO_02",6M 0S,15.44,10.64,22.7104375797459,17.9104375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,4.36699890720181,3.36907790928081,3.01673230194175,3.67,"0521"
"21869","RIKO_02",7M 0S,15.22,10.64,22.4904375797459,17.9104375797459,4.59,3.32,2610,13868.7291075579,8.17025330236609,4.52838011844024,3.53055876767771,3.14555754129209,3.45,"0521"
"21870","RIKO_02",8M 0S,15,10.64,22.2704375797459,17.9104375797459,4.36,3.32,2610,14229.8316958333,7.76085063144143,4.71680384028456,3.71680384028456,3.29255236098808,3.23,"0521"
"21871","RIKO_02",9M 0S,14.78,10.64,22.0504375797459,17.9104375797459,4.14,3.32,2610,14603.0252970433,7.36924807664393,4.91431515546877,3.91431515546877,3.4466130250477,3.01,"0521"
"21872","RIKO_02",10M 0S,14.56,10.64,21.8304375797459,17.9104375797459,3.92,3.32,2610,15007.2105118486,6.97764552184642,5.1339961080716,4.1339961080716,3.61579859017602,2.78,"0521"
"21873","RIKO_02",11M 0S,14.34,10.64,21.6104375797459,17.9104375797459,3.7,3.32,2610,15446.9288472114,6.58604296704892,5.37980128206505,4.37980128206505,3.80245136444801,2.56,"0521"
"21874","RIKO_02",12M 0S,14.11,10.64,21.3804375797459,17.9104375797459,3.48,3.32,2610,15927.7117000528,6.19444041225142,5.65381170794273,4.65668527116112,4.00942363518575,2.34,"0521"
"21875","RIKO_02",13M 0S,13.89,10.64,21.1604375797459,17.9104375797459,3.26,3.32,2610,16456.3762420043,5.80283785745391,5.96787262074868,4.97094010541125,4.24022445268339,2.12,"0521"
"21876","RIKO_02",14M 0S,13.67,10.64,20.9404375797459,17.9104375797459,3.03,3.32,2610,17069.5351343547,5.39343518652925,6.34827219262069,5.34827219262069,4.51174659463085,1.9,"0521"
"21877","RIKO_02",15M 0S,13.45,10.64,20.7204375797459,17.9104375797459,2.81,3.32,2610,17725.1471039778,5.00183263173175,6.7669981294095,5.7669981294095,4.80612526219235,1.68,"0521"
"21878","RIKO_02",16M 0S,13.23,10.64,20.5004375797459,17.9104375797459,2.59,3.32,2610,18462.6112845398,4.61023007693424,7.25685897437865,6.25685897437865,5.14160008328558,1.46,"0521"
"21879","RIKO_02",17M 0S,13.01,10.64,20.2804375797459,17.9104375797459,2.37,3.32,2610,19300.5122251172,4.21862752213674,7.83766444879354,6.83766444879354,5.52742254710788,1.23,"0521"
"21880","RIKO_02",18M 0S,12.78,10.64,20.0504375797459,17.9104375797459,2.15,3.32,2610,20263.9347403901,3.82702496733924,8.53268127611195,7.53733243890265,5.97584632894838,1.01,"0521"
"21881","RIKO_02",19M 0S,12.56,10.64,19.8304375797459,17.9104375797459,1.93,3.32,2610,21387.7132904092,3.43542241254173,9.39132888271538,8.39651022986564,6.50345260222607,0.79,"0521"
"21882","RIKO_02",20M 0S,12.34,10.64,19.6104375797459,17.9104375797459,1.71,3.32,2610,22721.9161534456,3.04381985774423,10.4709150547606,9.47676300797701,7.13324540794637,0.57,"0521"
"21883","RIKO_01",0S,17.6,10.64,24.8704375797459,17.9104375797459,6.95,3.32,2610,11270.6926242452,12.3710807083757,3.33313161779003,2.33169276886916,2.15730949950421,5,"0522"
"21884","RIKO_01",1M 0S,17.38,10.64,24.6504375797459,17.9104375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,3.40940040767321,2.40791452357217,2.22239747157048,4.78,"0522"
"21885","RIKO_01",2M 0S,17.16,10.64,24.4304375797459,17.9104375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,3.49082407736416,2.48928797905387,2.29153515257257,4.56,"0522"
"21886","RIKO_01",3M 0S,16.93,10.64,24.2004375797459,17.9104375797459,6.29,3.32,2610,11847.2536110276,11.1962730439832,3.57635369533238,2.57635369533238,2.36511263127607,4.34,"0522"
"21887","RIKO_01",4M 0S,16.71,10.64,23.9804375797459,17.9104375797459,6.07,3.32,2610,12060.0376207336,10.8046704891857,3.66973060027029,2.66973060027029,2.44357175892728,4.11,"0522"
"21888","RIKO_01",5M 0S,16.49,10.64,23.7604375797459,17.9104375797459,5.85,3.32,2610,12284.7147050558,10.4130679343882,3.77013072540867,2.77013072540867,2.52741502956477,3.89,"0522"
"21889","RIKO_01",6M 0S,16.27,10.64,23.5404375797459,17.9104375797459,5.62,3.32,2610,12533.5717147518,10.0036652634635,3.88527842413535,2.88349906470475,2.62145010232136,3.67,"0522"
"21890","RIKO_01",7M 0S,16.05,10.64,23.3204375797459,17.9104375797459,5.4,3.32,2610,12786.3364573282,9.61206270866599,4.00282680437791,3.00097495252605,2.71818591943116,3.45,"0522"
"21891","RIKO_01",8M 0S,15.83,10.64,23.1004375797459,17.9104375797459,5.18,3.32,2610,13055.0376377093,9.22046015386849,4.13035998911983,3.12842948718932,2.82233470866752,3.23,"0522"
"21892","RIKO_01",9M 0S,15.6,10.64,22.8704375797459,17.9104375797459,4.96,3.32,2610,13341.4234864636,8.82885759907098,4.2671904725082,3.2671904725082,2.93478251567536,3.01,"0522"
"21893","RIKO_01",10M 0S,15.38,10.64,22.6504375797459,17.9104375797459,4.74,3.32,2610,13647.5230747542,8.43725504427348,4.41883222439677,3.41883222439677,3.05656245332904,2.78,"0522"
"21894","RIKO_01",11M 0S,15.16,10.64,22.4304375797459,17.9104375797459,4.52,3.32,2610,13975.7071155821,8.04565248947598,4.58523556275237,3.58523556275237,3.18888653575585,2.56,"0522"
"21895","RIKO_01",12M 0S,14.94,10.64,22.2104375797459,17.9104375797459,4.3,3.32,2610,14328.7656684515,7.65404993467847,4.76866621945132,3.76866621945132,3.33318615544689,2.34,"0522"
"21896","RIKO_01",13M 0S,14.72,10.64,21.9904375797459,17.9104375797459,4.07,3.32,2610,14728.0687745546,7.24464726375381,4.98409453160705,3.98163752915005,3.49870146144772,2.12,"0522"
"21897","RIKO_01",14M 0S,14.5,10.64,21.7704375797459,17.9104375797459,3.85,3.32,2610,15143.0251399649,6.85304470895631,5.21175707627031,4.20915967367291,3.67316887906143,1.9,"0522"
"21898","RIKO_01",15M 0S,14.28,10.64,21.5504375797459,17.9104375797459,3.63,3.32,2610,15595.1550009653,6.4614421541588,5.46701508089275,4.46426025995611,3.86594961601875,1.68,"0522"
"21899","RIKO_01",16M 0S,14.05,10.64,21.3204375797459,17.9104375797459,3.41,3.32,2610,16090.3621359399,6.0698395993613,5.75227705092102,4.75227705092102,4.08008682876233,1.46,"0522"
"21900","RIKO_01",17M 0S,13.83,10.64,21.1004375797459,17.9104375797459,3.19,3.32,2610,16635.9523049,5.6782370445638,6.08002029581213,5.08002029581213,4.3193374596215,1.23,"0522"
"21901","RIKO_01",18M 0S,13.61,10.64,20.8804375797459,17.9104375797459,2.97,3.32,2610,17241.0925618788,5.2866344897663,6.45631809550192,5.45631809550192,4.58839455002079,1.01,"0522"
"21902","RIKO_01",19M 0S,13.39,10.64,20.6604375797459,17.9104375797459,2.74,3.32,2610,17950.1353104714,4.87723181884163,6.91797983344551,5.91433019840901,4.90801797852201,0.79,"0522"
"21903","RIKO_01",20M 0S,13.17,10.64,20.4404375797459,17.9104375797459,2.52,3.32,2610,18717.2800221766,4.48562926404413,7.43462886652408,6.43066061255583,5.25838660295296,0.57,"0522"
"21904","RIKO_02",0S,16.77,10.81,24.0404375797459,18.0804375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.74752764155045,2.74752764155045,2.51085276896589,5,"0522"
"21905","RIKO_02",1M 0S,16.55,10.81,23.8204375797459,18.0804375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.85283357903148,2.85283357903148,2.59850837965201,4.78,"0522"
"21906","RIKO_02",2M 0S,16.33,10.81,23.6004375797459,18.0804375797459,5.52,3.32,2610,12646.5908793463,9.8256641021919,3.96653346805085,2.96653346805085,2.69250561719132,4.56,"0522"
"21907","RIKO_02",3M 0S,16.11,10.81,23.3804375797459,18.0804375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,4.08967259313975,3.08967259313975,2.79355850764145,4.34,"0522"
"21908","RIKO_02",4M 0S,15.89,10.81,23.1604375797459,18.0804375797459,5.07,3.32,2610,13195.9003854322,9.02465887646974,4.23180764174373,3.22983525515595,2.9076462116228,4.11,"0522"
"21909","RIKO_02",5M 0S,15.66,10.81,22.9304375797459,18.0804375797459,4.85,3.32,2610,13491.8697167445,8.63305632167223,4.37634324611148,3.37634324611148,3.02584770935069,3.89,"0522"
"21910","RIKO_02",6M 0S,15.44,10.81,22.7104375797459,18.0804375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,4.53677424268697,3.53677424268697,3.1540666804456,3.67,"0522"
"21911","RIKO_02",7M 0S,15.22,10.81,22.4904375797459,18.0804375797459,4.41,3.32,2610,14148.9337594962,7.84985121207723,4.71321196000923,3.71321196000923,3.29363293308255,3.45,"0522"
"21912","RIKO_02",8M 0S,15,10.81,22.2704375797459,18.0804375797459,4.19,3.32,2610,14515.6335768862,7.45824865727972,4.90817774311234,3.90817774311234,3.44612254688106,3.23,"0522"
"21913","RIKO_02",9M 0S,14.78,10.81,22.0504375797459,18.0804375797459,3.97,3.32,2610,14912.4072224697,7.06664610248222,5.12475182459463,4.12475182459463,3.61341765024361,3.01,"0522"
"21914","RIKO_02",10M 0S,14.56,10.81,21.8304375797459,18.0804375797459,3.75,3.32,2610,15343.6037487938,6.67504354768472,5.36673726497085,4.36673726497085,3.79778449775325,2.78,"0522"
"21915","RIKO_02",11M 0S,14.34,10.81,21.6104375797459,18.0804375797459,3.52,3.32,2610,15836.9547692616,6.26564087676005,5.65490475671611,4.6520638476252,4.01178119031614,2.56,"0522"
"21916","RIKO_02",12M 0S,14.11,10.81,21.3804375797459,18.0804375797459,3.3,3.32,2610,16356.3365535974,5.87403832196255,5.96220143746688,4.96220143746688,4.24032570663008,2.34,"0522"
"21917","RIKO_02",13M 0S,13.89,10.81,21.1604375797459,18.0804375797459,3.08,3.32,2610,16930.4167989749,5.48243576716505,6.31664439728594,5.31664439728594,4.49648287340075,2.12,"0522"
"21918","RIKO_02",14M 0S,13.67,10.81,20.9404375797459,18.0804375797459,2.86,3.32,2610,17569.5238362389,5.09083321236754,6.72561704323101,5.72561704323101,4.78557865380261,1.9,"0522"
"21919","RIKO_02",15M 0S,13.45,10.81,20.7204375797459,18.0804375797459,2.64,3.32,2610,18286.9401983542,4.69923065757004,7.20275179683359,6.20275179683359,5.11440283018934,1.68,"0522"
"21920","RIKO_02",16M 0S,13.23,10.81,20.5004375797459,18.0804375797459,2.42,3.32,2610,19100.0861059891,4.30762810277254,7.76663832381847,6.76663832381847,5.49174901492288,1.46,"0522"
"21921","RIKO_02",17M 0S,13.01,10.81,20.2804375797459,18.0804375797459,2.19,3.32,2610,20078.0231521589,3.89822543184787,8.48185604732452,7.47728983727885,5.95075947616846,1.23,"0522"
"21922","RIKO_02",18M 0S,12.78,10.81,20.0504375797459,18.0804375797459,1.97,3.32,2610,21169.4656076075,3.50662287705037,9.31231712875162,8.31231712875162,6.46785013971612,1.01,"0522"
"21923","RIKO_02",19M 0S,12.56,10.81,19.8304375797459,18.0804375797459,1.75,3.32,2610,22460.7360266119,3.11502032225287,10.3572941392233,9.35729413922325,7.08335782629142,0.79,"0522"
"21924","RIKO_02",20M 0S,12.34,10.81,19.6104375797459,18.0804375797459,1.53,3.32,2610,24021.3434506996,2.72341776745536,11.7027874141442,10.7027874141442,7.82833493994372,0.57,"0522"
"21925","RIKO_01",0S,17.6,10.58,24.8704375797459,17.8504375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,3.29989526262688,2.29989526262688,2.12947813630371,5,"0523"
"21926","RIKO_01",1M 0S,17.38,10.58,24.6504375797459,17.8504375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,3.37430363877069,2.37430363877069,2.19311550301188,4.78,"0523"
"21927","RIKO_01",2M 0S,17.16,10.58,24.4304375797459,17.8504375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,3.45368765100922,2.45368765100922,2.26067351500999,4.56,"0523"
"21928","RIKO_01",3M 0S,16.93,10.58,24.2004375797459,17.8504375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,3.53699131189319,2.53856363893722,2.33252600975387,4.34,"0523"
"21929","RIKO_01",4M 0S,16.71,10.58,23.9804375797459,17.8504375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,3.63381154056129,2.63381154056129,2.41269598737351,4.11,"0523"
"21930","RIKO_01",5M 0S,16.49,10.58,23.7604375797459,17.8504375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.73185528657203,2.73185528657203,2.49471236645359,3.89,"0523"
"21931","RIKO_01",6M 0S,16.27,10.58,23.5404375797459,17.8504375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.83748062278395,2.83748062278395,2.58250104166005,3.67,"0523"
"21932","RIKO_01",7M 0S,16.05,10.58,23.3204375797459,17.8504375797459,5.47,3.32,2610,12704.2591715099,9.73666352155611,3.95160232973322,2.95160232973322,2.67669361867906,3.45,"0523"
"21933","RIKO_01",8M 0S,15.83,10.58,23.1004375797459,17.8504375797459,5.25,3.32,2610,12967.7119911615,9.3450609667586,4.07528852259823,3.07528852259823,2.77801733855398,3.23,"0523"
"21934","RIKO_01",9M 0S,15.6,10.58,22.8704375797459,17.8504375797459,5.03,3.32,2610,13248.2652752419,8.9534584119611,4.2078061120558,3.20979418362638,2.88731389076966,3.01,"0523"
"21935","RIKO_01",10M 0S,15.38,10.58,22.6504375797459,17.8504375797459,4.81,3.32,2610,13547.8528191118,8.56185585716359,4.35452489472779,3.3566038968068,3.00556284923735,2.78,"0523"
"21936","RIKO_01",11M 0S,15.16,10.58,22.4304375797459,17.8504375797459,4.58,3.32,2610,13883.8613860446,8.15245318623893,4.52516697459404,3.52516697459404,3.14000608899735,2.56,"0523"
"21937","RIKO_01",12M 0S,14.94,10.58,22.2104375797459,17.8504375797459,4.36,3.32,2610,14229.8316958333,7.76085063144143,4.70304237239465,3.70304237239465,3.28036168439103,2.34,"0523"
"21938","RIKO_01",13M 0S,14.72,10.58,21.9904375797459,17.8504375797459,4.14,3.32,2610,14603.0252970433,7.36924807664393,4.89982240184558,3.89982240184558,3.4338519387727,2.12,"0523"
"21939","RIKO_01",14M 0S,14.5,10.58,21.7704375797459,17.8504375797459,3.92,3.32,2610,15007.2105118486,6.97764552184642,5.11868998562263,4.11868998562263,3.60241109427006,1.9,"0523"
"21940","RIKO_01",15M 0S,14.28,10.58,21.5504375797459,17.8504375797459,3.7,3.32,2610,15446.9288472114,6.58604296704892,5.36358506584884,4.36358506584884,3.78837278656137,1.68,"0523"
"21941","RIKO_01",16M 0S,14.05,10.58,21.3204375797459,17.8504375797459,3.48,3.32,2610,15927.7117000528,6.19444041225142,5.63657032863238,4.63944389185077,3.99457874237365,1.46,"0523"
"21942","RIKO_01",17M 0S,13.83,10.58,21.1004375797459,17.8504375797459,3.25,3.32,2610,16481.6742988177,5.78503774132675,5.96777376727406,4.96777376727406,4.23560779316075,1.23,"0523"
"21943","RIKO_01",18M 0S,13.61,10.58,20.8804375797459,17.8504375797459,3.03,3.32,2610,17069.5351343547,5.39343518652925,6.32847021242267,5.32847021242267,4.49504185083553,1.01,"0523"
"21944","RIKO_01",19M 0S,13.39,10.58,20.6604375797459,17.8504375797459,2.81,3.32,2610,17725.1471039778,5.00183263173175,6.74564581624224,5.74564581624224,4.78833058124802,0.79,"0523"
"21945","RIKO_01",20M 0S,13.17,10.58,20.4404375797459,17.8504375797459,2.59,3.32,2610,18462.6112845398,4.61023007693424,7.23369295121262,6.23369295121262,5.12256330666531,0.57,"0523"
"21946","RIKO_02",0S,16.77,10.74,24.0404375797459,18.0104375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,3.70402400392051,2.70402400392051,2.47357009742622,5,"0523"
"21947","RIKO_02",1M 0S,16.55,10.74,23.8204375797459,18.0104375797459,5.81,3.32,2610,12326.9303439242,10.3418674698795,3.8064138973564,2.8064138973564,2.55897546582743,4.78,"0523"
"21948","RIKO_02",2M 0S,16.33,10.74,23.6004375797459,18.0104375797459,5.58,3.32,2610,12578.4146906131,9.93246479895486,3.92388257054493,2.92209045584959,2.65480485195458,4.56,"0523"
"21949","RIKO_02",3M 0S,16.11,10.74,23.3804375797459,18.0104375797459,5.36,3.32,2610,12833.9579869945,9.54086224415735,4.04389267605237,3.04202700441058,2.75343325050807,4.34,"0523"
"21950","RIKO_02",4M 0S,15.89,10.74,23.1604375797459,18.0104375797459,5.14,3.32,2610,13105.7370037877,9.14925968935985,4.17417602016356,3.17223049487173,2.85967267371386,4.11,"0523"
"21951","RIKO_02",5M 0S,15.66,10.74,22.9304375797459,18.0104375797459,4.92,3.32,2610,13395.5471305516,8.75765713456235,4.31407819992697,3.31407819992697,2.97443947782141,3.89,"0523"
"21952","RIKO_02",6M 0S,15.44,10.74,22.7104375797459,18.0104375797459,4.7,3.32,2610,13705.4746011422,8.36605457976484,4.4692052646044,3.4692052646044,3.09880327355691,3.67,"0523"
"21953","RIKO_02",7M 0S,15.22,10.74,22.4904375797459,18.0104375797459,4.48,3.32,2610,14037.9600166325,7.97445202496734,4.63956802313408,3.63956802313408,3.23402036261858,3.45,"0523"
"21954","RIKO_02",8M 0S,15,10.74,22.2704375797459,18.0104375797459,4.26,3.32,2610,14395.8796922132,7.58284947016984,4.82752693512692,3.82752693512692,3.38157632764747,3.23,"0523"
"21955","RIKO_02",9M 0S,14.78,10.74,22.0504375797459,18.0104375797459,4.03,3.32,2610,14800.9804517304,7.17344679924518,5.04845278998528,4.04597140040712,3.55095730173081,3.01,"0523"
"21956","RIKO_02",10M 0S,14.56,10.74,21.8304375797459,18.0104375797459,3.81,3.32,2610,15222.3085360058,6.78184424444767,5.282221717491,4.27959704557498,3.72965066896529,2.78,"0523"
"21957","RIKO_02",11M 0S,14.34,10.74,21.6104375797459,18.0104375797459,3.59,3.32,2610,15681.7954176456,6.39024168965017,5.54464198987206,4.54185647455173,3.92728165206487,2.56,"0523"
"21958","RIKO_02",12M 0S,14.11,10.74,21.3804375797459,18.0104375797459,3.37,3.32,2610,16185.572210289,5.99863913485266,5.83835749069457,4.83835749069457,4.14702916279151,2.34,"0523"
"21959","RIKO_02",13M 0S,13.89,10.74,21.1604375797459,18.0104375797459,3.15,3.32,2610,16741.2441933943,5.60703658005516,6.1762745217907,5.1762745217907,4.39282577603735,2.12,"0523"
"21960","RIKO_02",14M 0S,13.67,10.74,20.9404375797459,18.0104375797459,2.93,3.32,2610,17358.380258184,5.21543402525766,6.56493677257361,5.56493677257361,4.66959515202718,1.9,"0523"
"21961","RIKO_02",15M 0S,13.45,10.74,20.7204375797459,18.0104375797459,2.7,3.32,2610,18082.6104310191,4.806031354333,7.04269064579285,6.03898694208914,4.99886390906723,1.68,"0523"
"21962","RIKO_02",16M 0S,13.23,10.74,20.5004375797459,18.0104375797459,2.48,3.32,2610,18867.6220359197,4.41442879953549,7.57873578372609,6.57470352566157,5.36041042678,1.46,"0523"
"21963","RIKO_02",17M 0S,13.01,10.74,20.2804375797459,18.0104375797459,2.26,3.32,2610,19764.6345466103,4.02282624473799,8.21914369187641,7.21471891311535,5.77833259163476,1.23,"0523"
"21964","RIKO_02",18M 0S,12.78,10.74,20.0504375797459,18.0104375797459,2.04,3.32,2610,20803.0936613368,3.63122368994049,8.99277683511798,7.99277683511799,6.26693127674447,1.01,"0523"
"21965","RIKO_02",19M 0S,12.56,10.74,19.8304375797459,18.0104375797459,1.82,3.32,2610,22024.5637094905,3.23962113514298,9.95893667233005,8.95893667233005,6.84579109003549,0.79,"0523"
"21966","RIKO_02",20M 0S,12.34,10.74,19.6104375797459,18.0104375797459,1.6,3.32,2610,23490,2.84801858034548,11.1907904647754,10.1907904647754,7.54246893201909,0.57,"0523"
"21967","RIKO_01",0S,17.6,10.73,24.8704375797459,18.0004375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,3.3719453775314,2.3719453775314,2.1926421199809,5,"0524"
"21968","RIKO_01",1M 0S,17.38,10.73,24.6504375797459,18.0004375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,3.45041575092341,2.45041575092341,2.25952995129333,4.78,"0524"
"21969","RIKO_01",2M 0S,17.16,10.73,24.4304375797459,18.0004375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.53976086349543,2.53820323109668,2.33396524432433,4.56,"0524"
"21970","RIKO_01",3M 0S,16.93,10.73,24.2004375797459,18.0004375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.62826850703882,2.62826850703882,2.40990253952945,4.34,"0524"
"21971","RIKO_01",4M 0S,16.71,10.73,23.9804375797459,18.0004375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.72496065947169,2.72496065947169,2.49094736478559,4.11,"0524"
"21972","RIKO_01",5M 0S,16.49,10.73,23.7604375797459,18.0004375797459,5.76,3.32,2610,12380.3170395592,10.2528668892437,3.82903901799318,2.82903901799318,2.57763295002508,3.89,"0524"
"21973","RIKO_01",6M 0S,16.27,10.73,23.5404375797459,18.0004375797459,5.54,3.32,2610,12623.7424580118,9.86126433444622,3.94138352773298,2.94138352773298,2.67056942753615,3.67,"0524"
"21974","RIKO_01",7M 0S,16.05,10.73,23.3204375797459,18.0004375797459,5.32,3.32,2610,12882.1155970454,9.46966177964872,4.06301968865427,3.06301968865427,2.77045821406984,3.45,"0524"
"21975","RIKO_01",8M 0S,15.83,10.73,23.1004375797459,18.0004375797459,5.1,3.32,2610,13157.0316695272,9.07805922485121,4.19514994973347,3.19514994973347,2.87810974601502,3.23,"0524"
"21976","RIKO_01",9M 0S,15.6,10.73,22.8704375797459,18.0004375797459,4.87,3.32,2610,13464.137170018,8.66865655392655,4.3460502553677,3.3460502553677,2.99997836454137,3.01,"0524"
"21977","RIKO_01",10M 0S,15.38,10.73,22.6504375797459,18.0004375797459,4.65,3.32,2610,13778.9629274064,8.27705399912905,4.50435800938509,3.5043580093851,3.1266133061944,2.78,"0524"
"21978","RIKO_01",11M 0S,15.16,10.73,22.4304375797459,18.0004375797459,4.43,3.32,2610,14116.9587270783,7.88545144433154,4.67838933265027,3.67838933265027,3.26441044191007,2.56,"0524"
"21979","RIKO_01",12M 0S,14.94,10.73,22.2104375797459,18.0004375797459,4.21,3.32,2610,14481.1135908587,7.49384888953404,4.87060920276501,3.87060920276501,3.41491364553249,2.34,"0524"
"21980","RIKO_01",13M 0S,14.72,10.73,21.9904375797459,18.0004375797459,3.99,3.32,2610,14874.985815372,7.10224633473654,5.08402625153902,4.08402625153902,3.57996526859535,2.12,"0524"
"21981","RIKO_01",14M 0S,14.5,10.73,21.7704375797459,18.0004375797459,3.77,3.32,2610,15302.8504132149,6.71064377993903,5.32235139088612,4.32235139088613,3.7617819346584,1.9,"0524"
"21982","RIKO_01",15M 0S,14.28,10.73,21.5504375797459,18.0004375797459,3.55,3.32,2610,15769.8960851114,6.31904122514153,5.59021542074386,4.59021542074386,3.96305466572911,1.68,"0524"
"21983","RIKO_01",16M 0S,14.05,10.73,21.3204375797459,18.0004375797459,3.32,3.32,2610,16306.9960594196,5.90963855421687,5.90821227218093,4.90821227218093,4.19786943244071,1.46,"0524"
"21984","RIKO_01",17M 0S,13.83,10.73,21.1004375797459,18.0004375797459,3.1,3.32,2610,16875.7141784358,5.51803599941937,6.25653701407764,5.25653701407764,4.4500767529582,1.23,"0524"
"21985","RIKO_01",18M 0S,13.61,10.73,20.8804375797459,18.0004375797459,2.88,3.32,2610,17508.4122638234,5.12643344462186,6.65807803598635,5.65807803598635,4.7345263338205,1.01,"0524"
"21986","RIKO_01",19M 0S,13.39,10.73,20.6604375797459,18.0004375797459,2.66,3.32,2610,18218.0625893995,4.73483088982436,7.12603937730853,6.12603937730853,5.05782315698749,0.79,"0524"
"21987","RIKO_01",20M 0S,13.17,10.73,20.4404375797459,18.0004375797459,2.44,3.32,2610,19021.6459959027,4.34322833502686,7.67838719001668,6.67838719001668,5.42850850782798,0.57,"0524"
"21988","RIKO_02",0S,16.77,10.9,24.0404375797459,18.1704375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.80498547591835,2.80498547591835,2.55998008008627,5,"0524"
"21989","RIKO_02",1M 0S,16.55,10.9,23.8204375797459,18.1704375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.91420614931694,2.91420614931694,2.65064561240603,4.78,"0524"
"21990","RIKO_02",2M 0S,16.33,10.9,23.6004375797459,18.1704375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,4.03227711669258,3.03227711669258,2.74796905613548,4.56,"0524"
"21991","RIKO_02",3M 0S,16.11,10.9,23.3804375797459,18.1704375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,4.16031952852988,3.16031952852988,2.85271173807587,4.34,"0524"
"21992","RIKO_02",4M 0S,15.89,10.9,23.1604375797459,18.1704375797459,4.99,3.32,2610,13301.2585478937,8.88225794745246,4.29965225323461,3.29965225323461,2.96575566089913,4.11,"0524"
"21993","RIKO_02",5M 0S,15.66,10.9,22.9304375797459,18.1704375797459,4.77,3.32,2610,13604.5386433393,8.49065539265496,4.44974103640266,3.45183747246136,3.08812839973148,3.89,"0524"
"21994","RIKO_02",6M 0S,15.44,10.9,22.7104375797459,18.1704375797459,4.55,3.32,2610,13929.5571586954,8.09905283785745,4.61654170189905,3.61873950409686,3.22103442769146,3.67,"0524"
"21995","RIKO_02",7M 0S,15.22,10.9,22.4904375797459,18.1704375797459,4.32,3.32,2610,14295.5587508848,7.68965016693279,4.81140387584275,3.81140387584275,3.37278968509587,3.45,"0524"
"21996","RIKO_02",8M 0S,15,10.9,22.2704375797459,18.1704375797459,4.1,3.32,2610,14674.0866670534,7.29804761213529,5.01591823015627,4.01591823015627,3.53195881971817,3.23,"0524"
"21997","RIKO_02",9M 0S,14.78,10.9,22.0504375797459,18.1704375797459,3.88,3.32,2610,15084.3689151058,6.90644505733779,5.24362493392801,4.24362493392801,3.70689510109504,3.01,"0524"
"21998","RIKO_02",10M 0S,14.56,10.9,21.8304375797459,18.1704375797459,3.66,3.32,2610,15531.1089192722,6.51484250254028,5.49870621410948,4.49870621410948,3.90006343316114,2.78,"0524"
"21999","RIKO_02",11M 0S,14.34,10.9,21.6104375797459,18.1704375797459,3.44,3.32,2610,16020.0470341614,6.12323994774278,5.78641416966299,4.78641416966299,4.11447075560185,2.56,"0524"
"22000","RIKO_02",12M 0S,14.11,10.9,21.3804375797459,18.1704375797459,3.22,3.32,2610,16558.2742822122,5.73163739294528,6.11033066572692,5.11343625578904,4.35382370429482,2.34,"0524"
"22001","RIKO_02",13M 0S,13.89,10.9,21.1604375797459,18.1704375797459,2.99,3.32,2610,17183.3332954876,5.32223472202061,6.50677750623434,5.50677750623435,4.63575993913042,2.12,"0524"
"22002","RIKO_02",14M 0S,13.67,10.9,20.9404375797459,18.1704375797459,2.77,3.32,2610,17852.6677920253,4.93063216722311,6.94413889662119,5.94413889662119,4.94186144473794,1.9,"0524"
"22003","RIKO_02",15M 0S,13.45,10.9,20.7204375797459,18.1704375797459,2.55,3.32,2610,18606.8526276177,4.53902961242561,7.45696656613361,6.45696656613361,5.29124494737771,1.68,"0524"
"22004","RIKO_02",16M 0S,13.23,10.9,20.5004375797459,18.1704375797459,2.33,3.32,2610,19465.4768680238,4.1474270576281,8.06663722903034,7.06663722903034,5.69378878457145,1.46,"0524"
"22005","RIKO_02",17M 0S,13.01,10.9,20.2804375797459,18.1704375797459,2.11,3.32,2610,20455.1081697694,3.7558245028306,8.80344300646478,7.80344300646478,6.16262488926549,1.23,"0524"
"22006","RIKO_02",18M 0S,12.78,10.9,20.0504375797459,18.1704375797459,1.89,3.32,2610,21612.8533186025,3.3642219480331,9.70648928234957,8.71178028764058,6.71559851884514,1.01,"0524"
"22007","RIKO_02",19M 0S,12.56,10.9,19.8304375797459,18.1704375797459,1.67,3.32,2610,22992.424683238,2.97261939323559,10.8534519422998,9.85943996625191,7.37759134439799,0.79,"0524"
"22008","RIKO_02",20M 0S,12.34,10.9,19.6104375797459,18.1704375797459,1.44,3.32,2610,24760.6340791184,2.56321672231093,12.4342116275283,11.4342116275283,8.22525395848348,0.57,"0524"
"22009","RIKO_01",0S,17.6,7.72,24.8704375797459,14.9904375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.34466242344541,1.34466242344541,1.27231629278477,5,"0525"
"22010","RIKO_01",1M 0S,17.38,7.72,24.6504375797459,14.9904375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.37528620534583,1.37528620534583,1.29969989902963,4.78,"0525"
"22011","RIKO_01",2M 0S,17.16,7.72,24.4304375797459,14.9904375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.40733736691109,1.40733736691109,1.32828816782224,4.56,"0525"
"22012","RIKO_01",3M 0S,16.93,7.72,24.2004375797459,14.9904375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.44248259974383,1.44248259974383,1.35955226076754,4.34,"0525"
"22013","RIKO_01",4M 0S,16.71,7.72,23.9804375797459,14.9904375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.47778250763523,1.47778250763523,1.39086590662545,4.11,"0525"
"22014","RIKO_01",5M 0S,16.49,7.72,23.7604375797459,14.9904375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.51485344853372,1.51485344853372,1.42365601071294,3.89,"0525"
"22015","RIKO_01",6M 0S,16.27,7.72,23.5404375797459,14.9904375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.55383213375914,1.55383213375915,1.45802951820702,3.67,"0525"
"22016","RIKO_01",7M 0S,16.05,7.72,23.3204375797459,14.9904375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.59486971712373,1.59486971712373,1.49410395839795,3.45,"0525"
"22017","RIKO_01",8M 0S,15.83,7.72,23.1004375797459,14.9904375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.63813375383979,1.63813375383979,1.53200878726318,3.23,"0525"
"22018","RIKO_01",9M 0S,15.6,7.72,22.8704375797459,14.9904375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.68594730249247,1.68594730249247,1.57374896919742,3.01,"0525"
"22019","RIKO_01",10M 0S,15.38,7.72,22.6504375797459,14.9904375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.73436876548834,1.73436876548834,1.6158595802796,2.78,"0525"
"22020","RIKO_01",11M 0S,15.16,7.72,22.4304375797459,14.9904375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.78565386339257,1.78565386339257,1.66028575568062,2.56,"0525"
"22021","RIKO_01",12M 0S,14.94,7.72,22.2104375797459,14.9904375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.8400643689253,1.8400643689253,1.7072238861599,2.34,"0525"
"22022","RIKO_01",13M 0S,14.72,7.72,21.9904375797459,14.9904375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.89789496337724,1.89789496337724,1.75689321735312,2.12,"0525"
"22023","RIKO_01",14M 0S,14.5,7.72,21.7704375797459,14.9904375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.95947857575821,1.95947857575821,1.80953927405294,1.9,"0525"
"22024","RIKO_01",15M 0S,14.28,7.72,21.5504375797459,14.9904375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,3.02519279628669,2.02519279628669,1.86543791916838,1.68,"0525"
"22025","RIKO_01",16M 0S,14.05,7.72,21.3204375797459,14.9904375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.09877800057515,2.09877800057515,1.92769322104639,1.46,"0525"
"22026","RIKO_01",17M 0S,13.83,7.72,21.1004375797459,14.9904375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.17434774855003,2.17434774855003,1.99125820867307,1.23,"0525"
"22027","RIKO_01",18M 0S,13.61,7.72,20.8804375797459,14.9904375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.25556277481166,2.25556277481166,2.05915820671324,1.01,"0525"
"22028","RIKO_01",19M 0S,13.39,7.72,20.6604375797459,14.9904375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.3430802017003,2.3430802017003,2.13185232964223,0.79,"0525"
"22029","RIKO_01",20M 0S,13.17,7.72,20.4404375797459,14.9904375797459,5.45,3.32,2610,12727.5483921058,9.70106328930179,3.43766325571389,2.43766325571389,2.20986689662209,0.57,"0525"
"22030","RIKO_02",0S,16.77,7.09,24.0404375797459,14.3604375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.30498088169667,1.30601287344073,1.2344439066394,5,"0525"
"22031","RIKO_02",1M 0S,16.55,7.09,23.8204375797459,14.3604375797459,9.46,3.32,2610,9660.45184293805,16.8389098562926,2.33776582913749,1.33776582913749,1.26277437282574,4.78,"0525"
"22032","RIKO_02",2M 0S,16.33,7.09,23.6004375797459,14.3604375797459,9.24,3.32,2610,9774.78069638075,16.4473073014951,2.36961739649791,1.36961739649791,1.29111718022783,4.56,"0525"
"22033","RIKO_02",3M 0S,16.11,7.09,23.3804375797459,14.3604375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.40302269885152,1.40302269885152,1.3207615012236,4.34,"0525"
"22034","RIKO_02",4M 0S,15.89,7.09,23.1604375797459,14.3604375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.43809826632281,1.43809826632281,1.35179909162008,4.11,"0525"
"22035","RIKO_02",5M 0S,15.66,7.09,22.9304375797459,14.3604375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.4738070796784,1.4749725808439,1.38433053974772,3.89,"0525"
"22036","RIKO_02",6M 0S,15.44,7.09,22.7104375797459,14.3604375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.51259147651204,1.51378764876085,1.41846635545384,3.67,"0525"
"22037","RIKO_02",7M 0S,15.22,7.09,22.4904375797459,14.3604375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.55347232722859,1.55470082845709,1.4543282242887,3.45,"0525"
"22038","RIKO_02",8M 0S,15,7.09,22.2704375797459,14.3604375797459,7.91,3.32,2610,10564.6415497446,14.079891856583,2.5999070472365,1.5999070472365,1.4938116546135,3.23,"0525"
"22039","RIKO_02",9M 0S,14.78,7.09,22.0504375797459,14.3604375797459,7.69,3.32,2610,10714.6956191328,13.6882893017855,2.64567812010932,1.64567812010932,1.53363797123308,3.01,"0525"
"22040","RIKO_02",10M 0S,14.56,7.09,21.8304375797459,14.3604375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.69414521333878,1.69414521333878,1.57564606431772,2.78,"0525"
"22041","RIKO_02",11M 0S,14.34,7.09,21.6104375797459,14.3604375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.74555375774354,1.74555375774354,1.62002026699892,2.56,"0525"
"22042","RIKO_02",12M 0S,14.11,7.09,21.3804375797459,14.3604375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.79875743152784,1.80017990663452,1.66696627931488,2.34,"0525"
"22043","RIKO_02",13M 0S,13.89,7.09,21.1604375797459,14.3604375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.85686706955076,1.85833549833197,1.71671435652486,2.12,"0525"
"22044","RIKO_02",14M 0S,13.67,7.09,20.9404375797459,14.3604375797459,6.58,3.32,2610,11583.2401722289,11.7124764116708,2.92329251423111,1.92329251423111,1.77200078695872,1.9,"0525"
"22045","RIKO_02",15M 0S,13.45,7.09,20.7204375797459,14.3604375797459,6.36,3.32,2610,11781.8760718989,11.3208738568733,2.98982150057244,1.98982150057244,1.82832147032398,1.68,"0525"
"22046","RIKO_02",16M 0S,13.23,7.09,20.5004375797459,14.3604375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,3.06111803642357,2.06111803642357,1.8883398352886,1.46,"0525"
"22047","RIKO_02",17M 0S,13.01,7.09,20.2804375797459,14.3604375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.1377136391285,2.1377136391285,1.95243239332806,1.23,"0525"
"22048","RIKO_02",18M 0S,12.78,7.09,20.0504375797459,14.3604375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.21846749888433,2.22022188484924,2.02102856888392,1.01,"0525"
"22049","RIKO_02",19M 0S,12.56,7.09,19.8304375797459,14.3604375797459,5.48,3.32,2610,12692.6624012504,9.75446363768327,3.30753006270815,2.3093548802264,2.09462033296972,0.79,"0525"
"22050","RIKO_02",20M 0S,12.34,7.09,19.6104375797459,14.3604375797459,5.26,3.32,2610,12955.3794044523,9.36286108288576,3.40404272692789,2.4059438676123,2.17377402104495,0.57,"0525"
"22051","RIKO_01",0S,17.6,6.5,24.8704375797459,13.7704375797459,11.1,3.32,2610,8918.28852809048,19.7581289011468,2.08696078771538,1.08696078771538,1.03459764877874,5,"0526"
"22052","RIKO_01",1M 0S,17.38,6.5,24.6504375797459,13.7704375797459,10.88,3.32,2610,9008.00379401236,19.3665263463493,2.10893977423168,1.10893977423168,1.05449063767431,4.78,"0526"
"22053","RIKO_01",2M 0S,17.16,6.5,24.4304375797459,13.7704375797459,10.66,3.32,2610,9100.48222543507,18.9749237915518,2.1318259609419,1.1318259609419,1.07516361906,4.56,"0526"
"22054","RIKO_01",3M 0S,16.93,6.5,24.2004375797459,13.7704375797459,10.44,3.32,2610,9195.86863760026,18.5833212367542,2.15471884517631,1.15567669958244,1.09666338485351,4.34,"0526"
"22055","RIKO_01",4M 0S,16.71,6.5,23.9804375797459,13.7704375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.17957580661846,1.18055428019968,1.11904054608531,4.11,"0526"
"22056","RIKO_01",5M 0S,16.49,6.5,23.7604375797459,13.7704375797459,10,3.32,2610,9396,17.8001161271592,2.20552647436407,1.20652647436407,1.14234993065533,3.89,"0526"
"22057","RIKO_01",6M 0S,16.27,6.5,23.5404375797459,13.7704375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.234929861171,1.234929861171,1.16778021718847,3.67,"0526"
"22058","RIKO_01",7M 0S,16.05,6.5,23.3204375797459,13.7704375797459,9.55,3.32,2610,9614.82363373626,16.9991109014371,2.26337850718751,1.26337850718751,1.19318734529591,3.45,"0526"
"22059","RIKO_01",8M 0S,15.83,6.5,23.1004375797459,13.7704375797459,9.33,3.32,2610,9727.52120585144,16.6075083466396,2.29316878281251,1.29316878281251,1.21972461584954,3.23,"0526"
"22060","RIKO_01",9M 0S,15.6,6.5,22.8704375797459,13.7704375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.32330019139854,1.32439788623937,1.2474691493926,3.01,"0526"
"22061","RIKO_01",10M 0S,15.38,6.5,22.6504375797459,13.7704375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.35604777768737,1.35717263707994,1.27650524670079,2.78,"0526"
"22062","RIKO_01",11M 0S,15.16,6.5,22.4304375797459,13.7704375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.39045729453757,1.39161069707505,1.30692524433152,2.56,"0526"
"22063","RIKO_01",12M 0S,14.94,6.5,22.2104375797459,13.7704375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.42953373739819,1.42953373739819,1.3403177884476,2.34,"0526"
"22064","RIKO_01",13M 0S,14.72,6.5,21.9904375797459,13.7704375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.46779376443317,1.46779376443317,1.37389519990987,2.12,"0526"
"22065","RIKO_01",14M 0S,14.5,6.5,21.7704375797459,13.7704375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.50815809295509,1.50815809295509,1.40919819141904,1.9,"0526"
"22066","RIKO_01",15M 0S,14.28,6.5,21.5504375797459,13.7704375797459,7.78,3.32,2610,10652.5408823134,13.8484903469299,2.55080523697181,1.55080523697181,1.44636329029994,1.68,"0526"
"22067","RIKO_01",16M 0S,14.05,6.5,21.3204375797459,13.7704375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.59461173857681,1.59593448989956,1.48554181667372,1.46,"0526"
"22068","RIKO_01",17M 0S,13.83,6.5,21.1004375797459,13.7704375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.64240664082298,1.64376903864315,1.52690194274665,1.23,"0526"
"22069","RIKO_01",18M 0S,13.61,6.5,20.8804375797459,13.7704375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.69315516062369,1.69455965500571,1.57063110595654,1.01,"0526"
"22070","RIKO_01",19M 0S,13.39,6.5,20.6604375797459,13.7704375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.75112695843842,1.75112695843842,1.61910871418352,0.79,"0526"
"22071","RIKO_01",20M 0S,13.17,6.5,20.4404375797459,13.7704375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,2.80888526891165,1.80888526891165,1.66836397681993,0.57,"0526"
"22072","RIKO_02",0S,16.77,6.17,24.0404375797459,13.4404375797459,10.6,3.32,2610,9126.20196270885,18.8681230947888,2.10710044751327,1.10710044751327,1.05137799994078,5,"0526"
"22073","RIKO_02",1M 0S,16.55,6.17,23.8204375797459,13.4404375797459,10.38,3.32,2610,9222.40799620982,18.4765205399913,2.13056500420431,1.13056500420431,1.07251741804111,4.78,"0526"
"22074","RIKO_02",2M 0S,16.33,6.17,23.6004375797459,13.4404375797459,10.16,3.32,2610,9321.72215510674,18.0849179851938,2.15504574248432,1.15504574248432,1.09452435363788,4.56,"0526"
"22075","RIKO_02",3M 0S,16.11,6.17,23.3804375797459,13.4404375797459,9.94,3.32,2610,9424.31548357779,17.6933154303963,2.18061013517512,1.18061013517512,1.11745332708663,4.34,"0526"
"22076","RIKO_02",4M 0S,15.89,6.17,23.1604375797459,13.4404375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.2096050199424,1.20857515382499,1.1424746878184,4.11,"0526"
"22077","RIKO_02",5M 0S,15.66,6.17,22.9304375797459,13.4404375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.23659270217499,1.23659270217499,1.1674796201845,3.89,"0526"
"22078","RIKO_02",6M 0S,15.44,6.17,22.7104375797459,13.4404375797459,9.27,3.32,2610,9758.95108162718,16.5007076498766,2.26594010179511,1.26594010179511,1.19360359248807,3.67,"0526"
"22079","RIKO_02",7M 0S,15.22,6.17,22.4904375797459,13.4404375797459,9.05,3.32,2610,9876.85592042975,16.1091050950791,2.29671433631389,1.29671433631389,1.22092344432347,3.45,"0526"
"22080","RIKO_02",8M 0S,15,6.17,22.2704375797459,13.4404375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.32902205477244,1.32902205477245,1.24952321506418,3.23,"0526"
"22081","RIKO_02",9M 0S,14.78,6.17,22.0504375797459,13.4404375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.36298080646233,1.36298080646233,1.2794950073533,3.01,"0526"
"22082","RIKO_02",10M 0S,14.56,6.17,21.8304375797459,13.4404375797459,8.39,3.32,2610,10257.9842446171,14.9342974306866,2.39872047004061,1.39872047004061,1.31093997792133,2.78,"0526"
"22083","RIKO_02",11M 0S,14.34,6.17,21.6104375797459,13.4404375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.43937067936773,1.43814518917165,1.3455104105515,2.56,"0526"
"22084","RIKO_02",12M 0S,14.11,6.17,21.3804375797459,13.4404375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.47799304076079,1.47799304076079,1.38032803695706,2.34,"0526"
"22085","RIKO_02",13M 0S,13.89,6.17,21.1604375797459,13.4404375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.52011201342496,1.52011201342496,1.41699547458182,2.12,"0526"
"22086","RIKO_02",14M 0S,13.67,6.17,20.9404375797459,13.4404375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.56470196581876,1.56470196581876,1.45566416309186,1.9,"0526"
"22087","RIKO_02",15M 0S,13.45,6.17,20.7204375797459,13.4404375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.61198691533526,1.61198691533526,1.49650253659416,1.68,"0526"
"22088","RIKO_02",16M 0S,13.23,6.17,20.5004375797459,13.4404375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.6622188022154,1.6622188022154,1.53969847632487,1.46,"0526"
"22089","RIKO_02",17M 0S,13.01,6.17,20.2804375797459,13.4404375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.71965808838078,1.71819395953744,1.5876070957148,1.23,"0526"
"22090","RIKO_02",18M 0S,12.78,6.17,20.0504375797459,13.4404375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.77538044533142,1.77538044533142,1.63630809811223,1.01,"0526"
"22091","RIKO_02",19M 0S,12.56,6.17,19.8304375797459,13.4404375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,2.83650465471685,1.83650465471685,1.6880915337326,0.79,"0526"
"22092","RIKO_02",20M 0S,12.34,6.17,19.6104375797459,13.4404375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,2.90198780285911,1.90198780285911,1.74325961115517,0.57,"0526"
"22093","RIKO_01",0S,17.6,6.48,24.8704375797459,13.7504375797459,11.12,3.32,2610,8910.26487506881,19.7937291334011,2.08320726111877,1.08320726111877,1.03111428375191,5,"0527"
"22094","RIKO_01",1M 0S,17.38,6.48,24.6504375797459,13.7504375797459,10.9,3.32,2610,8999.73577593794,19.4021265786036,2.10507015996704,1.10507015996704,1.05090570040889,4.78,"0527"
"22095","RIKO_01",2M 0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,4.56,"0527"
"22096","RIKO_01",3M 0S,16.93,6.48,24.2004375797459,13.7504375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.15265691326705,1.15265691326705,1.09385125146252,4.34,"0527"
"22097","RIKO_01",4M 0S,16.71,6.48,23.9804375797459,13.7504375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.17744523398247,1.17744523398247,1.11615034958902,4.11,"0527"
"22098","RIKO_01",5M 0S,16.49,6.48,23.7604375797459,13.7504375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.20332315121286,1.20332315121286,1.13937754025063,3.89,"0527"
"22099","RIKO_01",6M 0S,16.27,6.48,23.5404375797459,13.7504375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.23036412090303,1.23036412090303,1.16359199590271,3.67,"0527"
"22100","RIKO_01",7M 0S,16.05,6.48,23.3204375797459,13.7504375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.25864835356747,1.25864835356747,1.18885802844182,3.45,"0527"
"22101","RIKO_01",8M 0S,15.83,6.48,23.1004375797459,13.7504375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.28826360894553,1.28826360894553,1.21524565957539,3.23,"0527"
"22102","RIKO_01",9M 0S,15.6,6.48,22.8704375797459,13.7504375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.3207527131185,1.3207527131185,1.24411494755771,3.01,"0527"
"22103","RIKO_01",10M 0S,15.38,6.48,22.6504375797459,13.7504375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.35340053299334,1.35340053299334,1.2730423672338,2.78,"0527"
"22104","RIKO_01",11M 0S,15.16,6.48,22.4304375797459,13.7504375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.38770331147934,1.38770331147934,1.30334701567487,2.56,"0527"
"22105","RIKO_01",12M 0S,14.94,6.48,22.2104375797459,13.7504375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.42379015882278,1.42379015882278,1.33512964567753,2.34,"0527"
"22106","RIKO_01",13M 0S,14.72,6.48,21.9904375797459,13.7504375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.4618039737428,1.4618039737428,1.36850108326441,2.12,"0527"
"22107","RIKO_01",14M 0S,14.5,6.48,21.7704375797459,13.7504375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.50190333461854,1.50190333461854,1.40358351885336,1.9,"0527"
"22108","RIKO_01",15M 0S,14.28,6.48,21.5504375797459,13.7504375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.54426471072317,1.54426471072317,1.44051200225182,1.68,"0527"
"22109","RIKO_01",16M 0S,14.05,6.48,21.3204375797459,13.7504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.59118424618767,1.59118424618767,1.48125550324879,1.46,"0527"
"22110","RIKO_01",17M 0S,13.83,6.48,21.1004375797459,13.7504375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.63881152974703,1.63881152974703,1.52244416502435,1.23,"0527"
"22111","RIKO_01",18M 0S,13.61,6.48,20.8804375797459,13.7504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.68937794440963,1.68937794440963,1.56598897557023,1.01,"0527"
"22112","RIKO_01",19M 0S,13.39,6.48,20.6604375797459,13.7504375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.74316421760357,1.74316421760357,1.61209805868779,0.79,"0527"
"22113","RIKO_01",20M 0S,13.17,6.48,20.4404375797459,13.7504375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.80048800353374,1.80048800353374,1.66100479385206,0.57,"0527"
"22114","RIKO_02",0S,16.77,6.15,24.0404375797459,13.4204375797459,10.62,3.32,2610,9117.60450252186,18.9037233270431,2.10313227341249,1.10313227341249,1.04770886065265,5,"0527"
"22115","RIKO_02",1M 0S,16.55,6.15,23.8204375797459,13.4204375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.1264677638116,1.12646776381161,1.06873607093412,4.78,"0527"
