"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"22116","RIKO_02",2M 0S,16.33,6.15,23.6004375797459,13.4204375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.15292672012199,1.15194343595287,1.09164084289554,4.56,"0527"
"22117","RIKO_02",3M 0S,16.11,6.15,23.3804375797459,13.4204375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.17841856720007,1.17741354207444,1.11448765509849,4.34,"0527"
"22118","RIKO_02",4M 0S,15.89,6.15,23.1604375797459,13.4204375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.20506318023029,1.2040354310011,1.1383112258028,4.11,"0527"
"22119","RIKO_02",5M 0S,15.66,6.15,22.9304375797459,13.4204375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.23188903718619,1.23188903718619,1.16317556154049,3.89,"0527"
"22120","RIKO_02",6M 0S,15.44,6.15,22.7104375797459,13.4204375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.26106186691504,1.26106186691504,1.18915038615231,3.67,"0527"
"22121","RIKO_02",7M 0S,15.22,6.15,22.4904375797459,13.4204375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.29164991660868,1.29164991660868,1.21631179373354,3.45,"0527"
"22122","RIKO_02",8M 0S,15,6.15,22.2704375797459,13.4204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.32638741443899,1.32525619271954,1.24606693514062,3.23,"0527"
"22123","RIKO_02",9M 0S,14.78,6.15,22.0504375797459,13.4204375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.36023952942467,1.35907943661725,1.27592327074492,3.01,"0527"
"22124","RIKO_02",10M 0S,14.56,6.15,21.8304375797459,13.4204375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39586485043342,1.39467437424294,1.30724547217222,2.78,"0527"
"22125","RIKO_02",11M 0S,14.34,6.15,21.6104375797459,13.4204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.43340644787784,1.4321839539903,1.34014421137767,2.56,"0527"
"22126","RIKO_02",12M 0S,14.11,6.15,21.3804375797459,13.4204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.47176692759305,1.47176692759305,1.37474158881605,2.34,"0527"
"22127","RIKO_02",13M 0S,13.89,6.15,21.1604375797459,13.4204375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.51360009607761,1.51360009607761,1.41117264773485,2.12,"0527"
"22128","RIKO_02",14M 0S,13.67,6.15,20.9404375797459,13.4204375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.55788094995222,1.55788094995222,1.44958713579704,1.9,"0527"
"22129","RIKO_02",15M 0S,13.45,6.15,20.7204375797459,13.4204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.60840394288624,1.60703220077376,1.49204941098037,1.68,"0527"
"22130","RIKO_02",16M 0S,13.23,6.15,20.5004375797459,13.4204375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.65845328764366,1.65703886048666,1.53506038148679,1.46,"0527"
"22131","RIKO_02",17M 0S,13.01,6.15,20.2804375797459,13.4204375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.71171748082346,1.71025762680886,1.58062469154893,1.23,"0527"
"22132","RIKO_02",18M 0S,12.78,6.15,20.0504375797459,13.4204375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.76700825695938,1.76700825695938,1.62897666435321,1.01,"0527"
"22133","RIKO_02",19M 0S,12.56,6.15,19.8304375797459,13.4204375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.8276544061842,1.8276544061842,1.6803802000359,0.79,"0527"
"22134","RIKO_02",20M 0S,12.34,6.15,19.6104375797459,13.4204375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,2.89261142869801,1.89261142869801,1.73513359434975,0.57,"0527"
"22135","RIKO_01",0S,17.6,6.67,24.8704375797459,13.9404375797459,10.93,3.32,2610,8987.37632523224,19.4555269269851,2.11942037910711,1.11942037910711,1.06469578642842,5,"0528"
"22136","RIKO_01",1M 0S,17.38,6.67,24.6504375797459,13.9404375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.1424150087433,1.1424150087433,1.08547624703589,4.78,"0528"
"22137","RIKO_01",2M 0S,17.16,6.67,24.4304375797459,13.9404375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.16637414143381,1.16637414143381,1.10708403057345,4.56,"0528"
"22138","RIKO_01",3M 0S,16.93,6.67,24.2004375797459,13.9404375797459,10.27,3.32,2610,9271.6661703016,18.2807192625925,2.19038605098741,1.19135976082188,1.12956954726209,4.34,"0528"
"22139","RIKO_01",4M 0S,16.71,6.67,23.9804375797459,13.9404375797459,10.05,3.32,2610,9372.59772206732,17.889116707795,2.21644425309858,1.2174392779742,1.15298738767105,4.11,"0528"
"22140","RIKO_01",5M 0S,16.49,6.67,23.7604375797459,13.9404375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.24595363988194,1.24595363988194,1.17853086280888,3.89,"0528"
"22141","RIKO_01",6M 0S,16.27,6.67,23.5404375797459,13.9404375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.27450674412924,1.27450674412924,1.20404572638328,3.67,"0528"
"22142","RIKO_01",7M 0S,16.05,6.67,23.3204375797459,13.9404375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.30439922640093,1.30439922640093,1.23068981672236,3.45,"0528"
"22143","RIKO_01",8M 0S,15.83,6.67,23.1004375797459,13.9404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.33572759210051,1.33572759210051,1.25853979556757,3.23,"0528"
"22144","RIKO_01",9M 0S,15.6,6.67,22.8704375797459,13.9404375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.36747927781216,1.36859784604482,1.28767942461765,3.01,"0528"
"22145","RIKO_01",10M 0S,15.38,6.67,22.6504375797459,13.9404375797459,8.72,3.32,2610,10062.010487267,15.5217012628829,2.40197990179366,1.40312669078448,1.31820040695579,2.78,"0528"
"22146","RIKO_01",11M 0S,15.16,6.67,22.4304375797459,13.9404375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.44113836791999,1.44113836791999,1.35169499274326,2.56,"0528"
"22147","RIKO_01",12M 0S,14.94,6.67,22.2104375797459,13.9404375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.47947578520444,1.47947578520444,1.38536571643221,2.34,"0528"
"22148","RIKO_01",13M 0S,14.72,6.67,21.9904375797459,13.9404375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.5199086638063,1.5199086638063,1.42075676904129,2.12,"0528"
"22149","RIKO_01",14M 0S,14.5,6.67,21.7704375797459,13.9404375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.56261363264887,1.56261363264888,1.458003451446,1.9,"0528"
"22150","RIKO_01",15M 0S,14.28,6.67,21.5504375797459,13.9404375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.60778774555068,1.60778774555068,1.49725563473367,1.68,"0528"
"22151","RIKO_01",16M 0S,14.05,6.67,21.3204375797459,13.9404375797459,7.39,3.32,2610,10930.0157788347,13.1542858179707,2.654298341494,1.65565152146694,1.53867977575266,1.46,"0528"
"22152","RIKO_01",17M 0S,13.83,6.67,21.1004375797459,13.9404375797459,7.17,3.32,2610,11096.4338950982,12.7626832631732,2.70505784430135,1.70645254444082,1.58246127676361,1.23,"0528"
"22153","RIKO_01",18M 0S,13.61,6.67,20.8804375797459,13.9404375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.76300644721047,1.76300644721047,1.6309784833681,1.01,"0528"
"22154","RIKO_01",19M 0S,13.39,6.67,20.6604375797459,13.9404375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.82072392018463,1.82072392018463,1.68025415115288,0.79,"0528"
"22155","RIKO_01",20M 0S,13.17,6.67,20.4404375797459,13.9404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.88234842209857,1.88234842209857,1.7326000435231,0.57,"0528"
"22156","RIKO_02",0S,16.77,6.34,24.0404375797459,13.6104375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.14144436660026,1.14144436660026,1.08310478241219,5,"0528"
"22157","RIKO_02",1M 0S,16.55,6.34,23.8204375797459,13.6104375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.16603964188449,1.16603964188449,1.10522580052592,4.78,"0528"
"22158","RIKO_02",2M 0S,16.33,6.34,23.6004375797459,13.6104375797459,9.99,3.32,2610,9400.70152643882,17.7823160110321,2.19171819255663,1.19171819255663,1.12826924452185,4.56,"0528"
"22159","RIKO_02",3M 0S,16.11,6.34,23.3804375797459,13.6104375797459,9.77,3.32,2610,9505.95439102986,17.3907134562346,2.21855319791614,1.21855319791614,1.15229403941117,4.34,"0528"
"22160","RIKO_02",4M 0S,15.89,6.34,23.1604375797459,13.6104375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.24897953287638,1.24793131484703,1.17852973841321,4.11,"0528"
"22161","RIKO_02",5M 0S,15.66,6.34,22.9304375797459,13.6104375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.27738892099149,1.27738892099149,1.20476753897359,3.89,"0528"
"22162","RIKO_02",6M 0S,15.44,6.34,22.7104375797459,13.6104375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.30827085094953,1.30827085094953,1.2322002141237,3.67,"0528"
"22163","RIKO_02",7M 0S,15.22,6.34,22.4904375797459,13.6104375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.3406829666262,1.3406829666262,1.26091128795037,3.45,"0528"
"22164","RIKO_02",8M 0S,15,6.34,22.2704375797459,13.6104375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.37474188725643,1.37474188725643,1.29099225491971,3.23,"0528"
"22165","RIKO_02",9M 0S,14.78,6.34,22.0504375797459,13.6104375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.41057639142662,1.41057639142662,1.32254355384038,3.01,"0528"
"22166","RIKO_02",10M 0S,14.56,6.34,21.8304375797459,13.6104375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.45131117462128,1.45009314782469,1.35722118242392,2.78,"0528"
"22167","RIKO_02",11M 0S,14.34,6.34,21.6104375797459,13.6104375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.49127218318407,1.4900206187285,1.39213650628139,2.56,"0528"
"22168","RIKO_02",12M 0S,14.11,6.34,21.3804375797459,13.6104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.53220910471566,1.53220910471566,1.42889569981875,2.34,"0528"
"22169","RIKO_02",13M 0S,13.89,6.34,21.1604375797459,13.6104375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.57685625743585,1.57685625743585,1.46764878582695,2.12,"0528"
"22170","RIKO_02",14M 0S,13.67,6.34,20.9404375797459,13.6104375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.6241834575226,1.6241834575226,1.50856251587302,1.9,"0528"
"22171","RIKO_02",15M 0S,13.45,6.34,20.7204375797459,13.6104375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,2.67443948574412,1.67443948574412,1.55182276891157,1.68,"0528"
"22172","RIKO_02",16M 0S,13.23,6.34,20.5004375797459,13.6104375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,2.72790489748051,1.72790489748051,1.59763737478287,1.46,"0528"
"22173","RIKO_02",17M 0S,13.01,6.34,20.2804375797459,13.6104375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.78907879033644,1.78757728883494,1.64851899668174,1.23,"0528"
"22174","RIKO_02",18M 0S,12.78,6.34,20.0504375797459,13.6104375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,2.84864359373303,1.84864359373303,1.70031631815808,1.01,"0528"
"22175","RIKO_02",19M 0S,12.56,6.34,19.8304375797459,13.6104375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,2.91402970154995,1.91402970154995,1.75547422846313,0.79,"0528"
"22176","RIKO_02",20M 0S,12.34,6.34,19.6104375797459,13.6104375797459,6,3.32,2610,12130.1838403216,10.6800696762955,2.98421079060678,1.98421079060678,1.81433074317576,0.57,"0528"
"22177","RIKO_01",0S,17.6,6.65,24.8704375797459,13.9204375797459,10.95,3.32,2610,8979.1649244084,19.4911271592394,2.11554929165668,1.11554929165668,1.06110868997638,5,"0529"
"22178","RIKO_01",1M 0S,17.38,6.65,24.6504375797459,13.9204375797459,10.72,3.32,2610,9074.97872206707,19.0817244883147,2.14041648727992,1.13948365145902,1.08274133074239,4.78,"0529"
"22179","RIKO_01",2M 0S,17.16,6.65,24.4304375797459,13.9204375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.16431092796578,1.1633585470134,1.10427518780712,4.56,"0529"
"22180","RIKO_01",3M 0S,16.93,6.65,24.2004375797459,13.9204375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.18825532525688,1.18825532525688,1.12668296823102,4.34,"0529"
"22181","RIKO_01",4M 0S,16.71,6.65,23.9804375797459,13.9204375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.2142410281949,1.2142410281949,1.15001897446171,4.11,"0529"
"22182","RIKO_01",5M 0S,16.49,6.65,23.7604375797459,13.9204375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.24138869345942,1.24138869345942,1.17434210297678,3.89,"0529"
"22183","RIKO_01",6M 0S,16.27,6.65,23.5404375797459,13.9204375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.26977803987949,1.26977803987949,1.1997163406043,3.67,"0529"
"22184","RIKO_01",7M 0S,16.05,6.65,23.3204375797459,13.9204375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.30194512711828,1.30088016439198,1.22744347763188,3.45,"0529"
"22185","RIKO_01",8M 0S,15.83,6.65,23.1004375797459,13.9204375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.33318045186921,1.33208993932832,1.25519145119631,3.23,"0529"
"22186","RIKO_01",9M 0S,15.6,6.65,22.8704375797459,13.9204375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.36483404956879,1.36483404956879,1.28422300052529,3.01,"0529"
"22187","RIKO_01",10M 0S,15.38,6.65,22.6504375797459,13.9204375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.39922849297144,1.39922849297144,1.31462929853943,2.78,"0529"
"22188","RIKO_01",11M 0S,15.16,6.65,22.4304375797459,13.9204375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.43540126247247,1.43540126247247,1.34651036229416,2.56,"0529"
"22189","RIKO_01",12M 0S,14.94,6.65,22.2104375797459,13.9204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.47349393771299,1.47349393771299,1.37997615202796,2.34,"0529"
"22190","RIKO_01",13M 0S,14.72,6.65,21.9904375797459,13.9204375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.51366353700628,1.51366353700628,1.4151478382803,2.12,"0529"
"22191","RIKO_01",14M 0S,14.5,6.65,21.7704375797459,13.9204375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.55934499281131,1.55806948260723,1.45388765972894,1.9,"0529"
"22192","RIKO_01",15M 0S,14.28,6.65,21.5504375797459,13.9204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.60436545192135,1.60305311596335,1.49298119859257,1.68,"0529"
"22193","RIKO_01",16M 0S,14.05,6.65,21.3204375797459,13.9204375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.65071145184334,1.65071145184334,1.53423519989854,1.46,"0529"
"22194","RIKO_01",17M 0S,13.83,6.65,21.1004375797459,13.9204375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.70129035426751,1.70129035426751,1.5778338464339,1.23,"0529"
"22195","RIKO_01",18M 0S,13.61,6.65,20.8804375797459,13.9204375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.75506677351159,1.75506677351159,1.62398286914972,1.01,"0529"
"22196","RIKO_01",19M 0S,13.39,6.65,20.6604375797459,13.9204375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.81235381953126,1.81235381953126,1.67291279334691,0.79,"0529"
"22197","RIKO_01",20M 0S,13.17,6.65,20.4404375797459,13.9204375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.87792085155771,1.87638475324742,1.72732189204237,0.57,"0529"
"22198","RIKO_02",0S,16.77,6.33,24.0404375797459,13.6004375797459,10.44,3.32,2610,9195.86863760026,18.5833212367542,2.13939317467823,1.13939317467823,1.08121135960695,5,"0529"
"22199","RIKO_02",1M 0S,16.55,6.33,23.8204375797459,13.6004375797459,10.22,3.32,2610,9294.31869898369,18.1917186819567,2.16392022931905,1.16392022931905,1.10327322585847,4.78,"0529"
"22200","RIKO_02",2M 0S,16.33,6.33,23.6004375797459,13.6004375797459,10,3.32,2610,9396,17.8001161271592,2.18952647436407,1.18952647436407,1.12625418038895,4.56,"0529"
"22201","RIKO_02",3M 0S,16.11,6.33,23.3804375797459,13.6004375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.21628473861357,1.21628473861357,1.15021287823046,4.34,"0529"
"22202","RIKO_02",4M 0S,15.89,6.33,23.1604375797459,13.6004375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.24427455477413,1.24427455477413,1.17521307394864,4.11,"0529"
"22203","RIKO_02",5M 0S,15.66,6.33,22.9304375797459,13.6004375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.27251228518637,1.27358294899793,1.20132418815478,3.89,"0529"
"22204","RIKO_02",6M 0S,15.44,6.33,22.7104375797459,13.6004375797459,9.11,3.32,2610,9844.2768676628,16.2159057918421,2.30573707394519,1.30573707394519,1.22989226567702,3.67,"0529"
"22205","RIKO_02",7M 0S,15.22,6.33,22.4904375797459,13.6004375797459,8.89,3.32,2610,9965.34015974556,15.8243032370446,2.33805002740615,1.33805002740615,1.25851924336394,3.45,"0529"
"22206","RIKO_02",8M 0S,15,6.33,22.2704375797459,13.6004375797459,8.67,3.32,2610,10090.9826476834,15.4327006822471,2.3720028539378,1.3720028539378,1.28851062216971,3.23,"0529"
"22207","RIKO_02",9M 0S,14.78,6.33,22.0504375797459,13.6004375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.40772363830067,1.40772363830067,1.31996632722907,3.01,"0529"
"22208","RIKO_02",10M 0S,14.56,6.33,21.8304375797459,13.6004375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.44535416083119,1.44535416083119,1.35299628551686,2.78,"0529"
"22209","RIKO_02",11M 0S,14.34,6.33,21.6104375797459,13.6004375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.4850517782323,1.4850517782323,1.38772170936273,2.56,"0529"
"22210","RIKO_02",12M 0S,14.11,6.33,21.3804375797459,13.6004375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.52570792601293,1.52699162306042,1.42427658282527,2.34,"0529"
"22211","RIKO_02",13M 0S,13.89,6.33,21.1604375797459,13.6004375797459,7.56,3.32,2610,10806.4266593013,13.4568877921324,2.57344771741279,1.57344771741279,1.46461048079337,2.12,"0529"
"22212","RIKO_02",14M 0S,13.67,6.33,20.9404375797459,13.6004375797459,7.34,3.32,2610,10967.1801695757,13.0652852373349,2.62060827570037,1.62060827570037,1.50538784125097,1.9,"0529"
"22213","RIKO_02",15M 0S,13.45,6.33,20.7204375797459,13.6004375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.67068325051133,1.67068325051133,1.54850085902985,1.68,"0529"
"22214","RIKO_02",16M 0S,13.23,6.33,20.5004375797459,13.6004375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.72395141212184,1.72395141212184,1.59415612437009,1.46,"0529"
"22215","RIKO_02",17M 0S,13.01,6.33,20.2804375797459,13.6004375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.78072825503603,1.78072825503603,1.64258533170681,1.23,"0529"
"22216","RIKO_02",18M 0S,12.78,6.33,20.0504375797459,13.6004375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,2.83982426372147,1.84137225133757,1.69404921237091,1.01,"0529"
"22217","RIKO_02",19M 0S,12.56,6.33,19.8304375797459,13.6004375797459,6.23,3.32,2610,11904.1662857956,11.0894723472202,2.90935228629867,1.90935228629867,1.75141716461094,0.79,"0529"
"22218","RIKO_02",20M 0S,12.34,6.33,19.6104375797459,13.6004375797459,6.01,3.32,2610,12120.0879718723,10.6978697924227,2.97924538163739,1.97924538163739,1.81004830415586,0.57,"0529"
"22219","RIKO_01",0S,17.6,6.7,24.8704375797459,13.9704375797459,10.9,3.32,2610,8999.73577593794,19.4021265786036,2.12525364620557,1.12525364620557,1.07009990319401,5,"0530"
"22220","RIKO_01",1M 0S,17.38,6.7,24.6504375797459,13.9704375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.14843302843078,1.14843302843078,1.09104157645958,4.78,"0530"
"22221","RIKO_01",2M 0S,17.16,6.7,24.4304375797459,13.9704375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.17466648264504,1.173709544846,1.11382983063396,4.56,"0530"
"22222","RIKO_01",3M 0S,16.93,6.7,24.2004375797459,13.9704375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.19895061032656,1.19895061032656,1.13653620927211,4.34,"0530"
"22223","RIKO_01",4M 0S,16.71,6.7,23.9804375797459,13.9704375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.22530117319088,1.22530117319088,1.16018763153464,4.11,"0530"
"22224","RIKO_01",5M 0S,16.49,6.7,23.7604375797459,13.9704375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.25283603101539,1.25283603101539,1.18484435062855,3.89,"0530"
"22225","RIKO_01",6M 0S,16.27,6.7,23.5404375797459,13.9704375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.2816368593146,1.2816368593146,1.21057185307115,3.67,"0530"
"22226","RIKO_01",7M 0S,16.05,6.7,23.3204375797459,13.9704375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.31179302071023,1.31179302071023,1.23744143947701,3.45,"0530"
"22227","RIKO_01",8M 0S,15.83,6.7,23.1004375797459,13.9704375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.34340249108879,1.34340249108879,1.26553088444689,3.23,"0530"
"22228","RIKO_01",9M 0S,15.6,6.7,22.8704375797459,13.9704375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.37811963411693,1.37811963411693,1.29629377156174,3.01,"0530"
"22229","RIKO_01",10M 0S,15.38,6.7,22.6504375797459,13.9704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.41304893359916,1.41304893359916,1.32715191739775,2.78,"0530"
"22230","RIKO_01",11M 0S,15.16,6.7,22.4304375797459,13.9704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.44979488695516,1.44979488695516,1.35951503929905,2.56,"0530"
"22231","RIKO_01",12M 0S,14.94,6.7,22.2104375797459,13.9704375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.48850300286902,1.48850300286902,1.39349598746335,2.34,"0530"
"22232","RIKO_01",13M 0S,14.72,6.7,21.9904375797459,13.9704375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.52933475606492,1.52933475606492,1.42921918404791,2.12,"0530"
"22233","RIKO_01",14M 0S,14.5,6.7,21.7704375797459,13.9704375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.57246983892829,1.57246983892829,1.46682214546912,1.9,"0530"
"22234","RIKO_01",15M 0S,14.28,6.7,21.5504375797459,13.9704375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.62156733733695,1.62024633337394,1.50830980364403,1.68,"0530"
"22235","RIKO_01",16M 0S,14.05,6.7,21.3204375797459,13.9704375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.66874350253615,1.66874350253615,1.55025075320932,1.46,"0530"
"22236","RIKO_01",17M 0S,13.83,6.7,21.1004375797459,13.9704375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.72023348438158,1.72023348438158,1.5945908852798,1.23,"0530"
"22237","RIKO_01",18M 0S,13.61,6.7,20.8804375797459,13.9704375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.77500213366725,1.77500213366725,1.64154212492125,1.01,"0530"
"22238","RIKO_01",19M 0S,13.39,6.7,20.6604375797459,13.9704375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.83337290637379,1.8333729063738,1.69134211415383,0.79,"0530"
"22239","RIKO_01",20M 0S,13.17,6.7,20.4404375797459,13.9704375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,2.8957132524947,1.8957132524947,1.74425823491547,0.57,"0530"
"22240","RIKO_02",0S,16.77,6.38,24.0404375797459,13.6504375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.14762160996545,1.14858314842699,1.08971803776917,5,"0530"
"22241","RIKO_02",1M 0S,16.55,6.38,23.8204375797459,13.6504375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.17455897184274,1.17455897184274,1.11307248779304,4.78,"0530"
"22242","RIKO_02",2M 0S,16.33,6.38,23.6004375797459,13.6504375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.20052911996389,1.20052911996389,1.13636784016318,4.56,"0530"
"22243","RIKO_02",3M 0S,16.11,6.38,23.3804375797459,13.6504375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.22767366327242,1.22767366327242,1.16065912725136,4.34,"0530"
"22244","RIKO_02",4M 0S,15.89,6.38,23.1604375797459,13.6504375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.2560741055353,1.2560741055353,1.18601161219821,4.11,"0530"
"22245","RIKO_02",5M 0S,15.66,6.38,22.9304375797459,13.6504375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.28474324474066,1.28581967100546,1.21249638769816,3.89,"0530"
"22246","RIKO_02",6M 0S,15.44,6.38,22.7104375797459,13.6504375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.3159057049218,1.31700824075421,1.24019104176424,3.67,"0530"
"22247","RIKO_02",7M 0S,15.22,6.38,22.4904375797459,13.6504375797459,8.85,3.32,2610,9987.83531288378,15.7531027725359,2.34861748515714,1.34974742865997,1.26918041686603,3.45,"0530"
"22248","RIKO_02",8M 0S,15,6.38,22.2704375797459,13.6504375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.38576157118802,1.38576157118802,1.30097284142838,3.23,"0530"
"22249","RIKO_02",9M 0S,14.78,6.38,22.0504375797459,13.6504375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.42205532662389,1.42205532662389,1.33290997614878,3.01,"0530"
"22250","RIKO_02",10M 0S,14.56,6.38,21.8304375797459,13.6504375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.46030131340351,1.46030131340351,1.36645460003399,2.78,"0530"
"22251","RIKO_02",11M 0S,14.34,6.38,21.6104375797459,13.6504375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.50066139995486,1.50066139995486,1.40173121067665,2.56,"0530"
"22252","RIKO_02",12M 0S,14.11,6.38,21.3804375797459,13.6504375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.54202386868743,1.54331585835151,1.43887750256156,2.34,"0530"
"22253","RIKO_02",13M 0S,13.89,6.38,21.1604375797459,13.6504375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.58713626910116,1.5884660563352,1.4780461632735,2.12,"0530"
"22254","RIKO_02",14M 0S,13.67,6.38,20.9404375797459,13.6504375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.63858226936086,1.63858226936086,1.52134207930968,1.9,"0530"
"22255","RIKO_02",15M 0S,13.45,6.38,20.7204375797459,13.6504375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.68957068509769,1.68957068509769,1.56519746293292,1.68,"0530"
"22256","RIKO_02",16M 0S,13.23,6.38,20.5004375797459,13.6504375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.74383426914463,1.74383426914463,1.61165631456484,1.46,"0530"
"22257","RIKO_02",17M 0S,13.01,6.38,20.2804375797459,13.6504375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.80169905635606,1.80169905635606,1.66095755774314,1.23,"0530"
"22258","RIKO_02",18M 0S,12.78,6.38,20.0504375797459,13.6504375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.86197577903911,1.86353584144161,1.71337027362498,1.01,"0530"
"22259","RIKO_02",19M 0S,12.56,6.38,19.8304375797459,13.6504375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,2.92815262417459,1.92976813305989,1.76919861425611,0.79,"0530"
"22260","RIKO_02",20M 0S,12.34,6.38,19.6104375797459,13.6504375797459,5.97,3.32,2610,12160.6234963136,10.6266693279141,2.99920682473043,2.00088186660648,1.82878770875487,0.57,"0530"
"22261","RIKO_01",0S,17.6,6.69,24.8704375797459,13.9604375797459,10.91,3.32,2610,8995.61029519129,19.4199266947307,2.12330565936212,1.12330565936212,1.06829539041478,5,"0531"
"22262","RIKO_01",1M 0S,17.38,6.69,24.6504375797459,13.9604375797459,10.69,3.32,2610,9087.70363421428,19.0283241399332,2.14642326881578,1.14642326881578,1.08918316920455,4.78,"0531"
"22263","RIKO_01",2M 0S,17.16,6.69,24.4304375797459,13.9604375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.17051239194276,1.17051239194276,1.11090405116816,4.56,"0531"
"22264","RIKO_01",3M 0S,16.93,6.69,24.2004375797459,13.9604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.19465997498934,1.19563558474543,1.13350889262882,4.34,"0531"
"22265","RIKO_01",4M 0S,16.71,6.69,23.9804375797459,13.9604375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.22086388271592,1.221860891689,1.15705277521513,4.11,"0531"
"22266","RIKO_01",5M 0S,16.49,6.69,23.7604375797459,13.9604375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.25053721873885,1.25053721873885,1.18273579265863,3.89,"0531"
"22267","RIKO_01",6M 0S,16.27,6.69,23.5404375797459,13.9604375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.27925519244684,1.27925519244684,1.20839218758596,3.67,"0531"
"22268","RIKO_01",7M 0S,16.05,6.69,23.3204375797459,13.9604375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.30932315637187,1.30932315637187,1.23518636199837,3.45,"0531"
"22269","RIKO_01",8M 0S,15.83,6.69,23.1004375797459,13.9604375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.34083859339614,1.34083859339614,1.26319571750357,3.23,"0531"
"22270","RIKO_01",9M 0S,15.6,6.69,22.8704375797459,13.9604375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.37278752731398,1.37390860354716,1.29250483930915,3.01,"0531"
"22271","RIKO_01",10M 0S,15.38,6.69,22.6504375797459,13.9604375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.40750169467134,1.4086511199587,1.32320634940066,2.78,"0531"
"22272","RIKO_01",11M 0S,15.16,6.69,22.4304375797459,13.9604375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.44690256713585,1.44690256713586,1.35690258487815,2.56,"0531"
"22273","RIKO_01",12M 0S,14.94,6.69,22.2104375797459,13.9604375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.48548663559281,1.48548663559281,1.39077974606727,2.34,"0531"
"22274","RIKO_01",13M 0S,14.72,6.69,21.9904375797459,13.9604375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.52618489958166,1.52618489958166,1.42639181276869,2.12,"0531"
"22275","RIKO_01",14M 0S,14.5,6.69,21.7704375797459,13.9604375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.56917602351353,1.56917602351353,1.46387555825061,1.9,"0531"
"22276","RIKO_01",15M 0S,14.28,6.69,21.5504375797459,13.9604375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.61465938651392,1.61465938651393,1.50338252068756,1.68,"0531"
"22277","RIKO_01",16M 0S,14.05,6.69,21.3204375797459,13.9604375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.66150132206794,1.66285817417106,1.54508105079256,1.46,"0531"
"22278","RIKO_01",17M 0S,13.83,6.69,21.1004375797459,13.9604375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.71262443967003,1.71402304106863,1.58915870993521,1.23,"0531"
"22279","RIKO_01",18M 0S,13.61,6.69,20.8804375797459,13.9604375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.77099201497698,1.77099201497698,1.63801149831756,1.01,"0531"
"22280","RIKO_01",19M 0S,13.39,6.69,20.6604375797459,13.9604375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.82914399158816,1.82914399158816,1.68763594721814,0.79,"0531"
"22281","RIKO_01",20M 0S,13.17,6.69,20.4404375797459,13.9604375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,2.89124455920381,1.89124455920381,1.74036113397677,0.57,"0531"
"22282","RIKO_02",0S,16.77,6.36,24.0404375797459,13.6304375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.14555857287615,1.14555857287615,1.08690198233368,5,"0531"
"22283","RIKO_02",1M 0S,16.55,6.36,23.8204375797459,13.6304375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.1702909463828,1.1702909463828,1.1091418461335,4.78,"0531"
"22284","RIKO_02",2M 0S,16.33,6.36,23.6004375797459,13.6304375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.19611481882053,1.19611481882053,1.13231085267865,4.56,"0531"
"22285","RIKO_02",3M 0S,16.11,6.36,23.3804375797459,13.6304375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.22310407627084,1.22310407627084,1.15646847117564,4.34,"0531"
"22286","RIKO_02",4M 0S,15.89,6.36,23.1604375797459,13.6304375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.25370427979419,1.25265385962612,1.18285144885377,4.11,"0531"
"22287","RIKO_02",5M 0S,15.66,6.36,22.9304375797459,13.6304375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.28228653157427,1.28228653157427,1.20923887049679,3.89,"0531"
"22288","RIKO_02",6M 0S,15.44,6.36,22.7104375797459,13.6304375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.31335514797805,1.31335514797805,1.23683047316849,3.67,"0531"
"22289","RIKO_02",7M 0S,15.22,6.36,22.4904375797459,13.6304375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.34596667535448,1.34596667535448,1.26571061017481,3.45,"0531"
"22290","RIKO_02",8M 0S,15,6.36,22.2704375797459,13.6304375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.38023897495841,1.38023897495841,1.29597170182559,3.23,"0531"
"22291","RIKO_02",9M 0S,14.78,6.36,22.0504375797459,13.6304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.41630222608559,1.41630222608559,1.32771522340032,3.01,"0531"
"22292","RIKO_02",10M 0S,14.56,6.36,21.8304375797459,13.6304375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.45729728249581,1.45607628127481,1.36260801204722,2.78,"0531"
"22293","RIKO_02",11M 0S,14.34,6.36,21.6104375797459,13.6304375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.49752380723221,1.49626910208792,1.3977440877155,2.56,"0531"
"22294","RIKO_02",12M 0S,14.11,6.36,21.3804375797459,13.6304375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.53874383788912,1.53874383788912,1.43474015571888,2.34,"0531"
"22295","RIKO_02",13M 0S,13.89,6.36,21.1604375797459,13.6304375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.58370049716344,1.58370049716344,1.47374792468069,2.12,"0531"
"22296","RIKO_02",14M 0S,13.67,6.36,20.9404375797459,13.6304375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.63136316602472,1.63136316602472,1.51493606296517,1.9,"0531"
"22297","RIKO_02",15M 0S,13.45,6.36,20.7204375797459,13.6304375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.68198374381392,1.68198374381392,1.55849263676132,1.68,"0531"
"22298","RIKO_02",16M 0S,13.23,6.36,20.5004375797459,13.6304375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.73584639645425,1.73584639645425,1.60462798120749,1.46,"0531"
"22299","RIKO_02",17M 0S,13.01,6.36,20.2804375797459,13.6304375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.79747963006637,1.79597360596998,1.65587416114338,1.23,"0531"
"22300","RIKO_02",18M 0S,12.78,6.36,20.0504375797459,13.6304375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.85751787284123,1.85751787284123,1.70805162597224,1.01,"0531"
"22301","RIKO_02",19M 0S,12.56,6.36,19.8304375797459,13.6304375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.9234297973614,1.9234297973614,1.76362435605572,0.79,"0531"
"22302","RIKO_02",20M 0S,12.34,6.36,19.6104375797459,13.6304375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,2.99419142870246,1.99419142870246,1.82293489887207,0.57,"0531"
"22303","RIKO_01",0S,17.6,6.48,24.8704375797459,13.7504375797459,11.12,3.32,2610,8910.26487506881,19.7937291334011,2.08320726111877,1.08320726111877,1.03111428375191,5,"0532"
"22304","RIKO_01",1M 0S,17.38,6.48,24.6504375797459,13.7504375797459,10.9,3.32,2610,8999.73577593794,19.4021265786036,2.10507015996704,1.10507015996704,1.05090570040889,4.78,"0532"
"22305","RIKO_01",2M 0S,17.16,6.48,24.4304375797459,13.7504375797459,10.68,3.32,2610,9091.95718166658,19.0105240238061,2.12783377749445,1.12783377749445,1.07147174638758,4.56,"0532"
"22306","RIKO_01",3M 0S,16.93,6.48,24.2004375797459,13.7504375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.15265691326705,1.15265691326705,1.09385125146252,4.34,"0532"
"22307","RIKO_01",4M 0S,16.71,6.48,23.9804375797459,13.7504375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.17744523398247,1.17744523398247,1.11615034958902,4.11,"0532"
"22308","RIKO_01",5M 0S,16.49,6.48,23.7604375797459,13.7504375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.20332315121286,1.20332315121286,1.13937754025063,3.89,"0532"
"22309","RIKO_01",6M 0S,16.27,6.48,23.5404375797459,13.7504375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.23036412090303,1.23036412090303,1.16359199590271,3.67,"0532"
"22310","RIKO_01",7M 0S,16.05,6.48,23.3204375797459,13.7504375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.25864835356747,1.25864835356747,1.18885802844182,3.45,"0532"
"22311","RIKO_01",8M 0S,15.83,6.48,23.1004375797459,13.7504375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.28826360894553,1.28826360894553,1.21524565957539,3.23,"0532"
"22312","RIKO_01",9M 0S,15.6,6.48,22.8704375797459,13.7504375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.3207527131185,1.3207527131185,1.24411494755771,3.01,"0532"
"22313","RIKO_01",10M 0S,15.38,6.48,22.6504375797459,13.7504375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.35340053299334,1.35340053299334,1.2730423672338,2.78,"0532"
"22314","RIKO_01",11M 0S,15.16,6.48,22.4304375797459,13.7504375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.38770331147934,1.38770331147934,1.30334701567487,2.56,"0532"
"22315","RIKO_01",12M 0S,14.94,6.48,22.2104375797459,13.7504375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.42379015882278,1.42379015882278,1.33512964567753,2.34,"0532"
"22316","RIKO_01",13M 0S,14.72,6.48,21.9904375797459,13.7504375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.4618039737428,1.4618039737428,1.36850108326441,2.12,"0532"
"22317","RIKO_01",14M 0S,14.5,6.48,21.7704375797459,13.7504375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.50190333461854,1.50190333461854,1.40358351885336,1.9,"0532"
"22318","RIKO_01",15M 0S,14.28,6.48,21.5504375797459,13.7504375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.54426471072317,1.54426471072317,1.44051200225182,1.68,"0532"
"22319","RIKO_01",16M 0S,14.05,6.48,21.3204375797459,13.7504375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.59118424618767,1.59118424618767,1.48125550324879,1.46,"0532"
"22320","RIKO_01",17M 0S,13.83,6.48,21.1004375797459,13.7504375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.63881152974703,1.63881152974703,1.52244416502435,1.23,"0532"
"22321","RIKO_01",18M 0S,13.61,6.48,20.8804375797459,13.7504375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.68937794440963,1.68937794440963,1.56598897557023,1.01,"0532"
"22322","RIKO_01",19M 0S,13.39,6.48,20.6604375797459,13.7504375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.74316421760357,1.74316421760357,1.61209805868779,0.79,"0532"
"22323","RIKO_01",20M 0S,13.17,6.48,20.4404375797459,13.7504375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.80048800353374,1.80048800353374,1.66100479385206,0.57,"0532"
"22324","RIKO_02",0S,16.77,6.15,24.0404375797459,13.4204375797459,10.62,3.32,2610,9117.60450252186,18.9037233270431,2.10313227341249,1.10313227341249,1.04770886065265,5,"0532"
"22325","RIKO_02",1M 0S,16.55,6.15,23.8204375797459,13.4204375797459,10.4,3.32,2610,9213.53602879188,18.5121207722456,2.1264677638116,1.12646776381161,1.06873607093412,4.78,"0532"
"22326","RIKO_02",2M 0S,16.33,6.15,23.6004375797459,13.4204375797459,10.17,3.32,2610,9317.13807705471,18.1027181013209,2.15292672012199,1.15194343595287,1.09164084289554,4.56,"0532"
"22327","RIKO_02",3M 0S,16.11,6.15,23.3804375797459,13.4204375797459,9.95,3.32,2610,9419.57845614427,17.7111155465234,2.17841856720007,1.17741354207444,1.11448765509849,4.34,"0532"
"22328","RIKO_02",4M 0S,15.89,6.15,23.1604375797459,13.4204375797459,9.73,3.32,2610,9525.47382511817,17.3195129917259,2.20506318023029,1.2040354310011,1.1383112258028,4.11,"0532"
"22329","RIKO_02",5M 0S,15.66,6.15,22.9304375797459,13.4204375797459,9.51,3.32,2610,9635.02286531495,16.9279104369284,2.23188903718619,1.23188903718619,1.16317556154049,3.89,"0532"
"22330","RIKO_02",6M 0S,15.44,6.15,22.7104375797459,13.4204375797459,9.29,3.32,2610,9748.44063045528,16.5363078821309,2.26106186691504,1.26106186691504,1.18915038615231,3.67,"0532"
"22331","RIKO_02",7M 0S,15.22,6.15,22.4904375797459,13.4204375797459,9.07,3.32,2610,9865.96032315789,16.1447053273334,2.29164991660868,1.29164991660868,1.21631179373354,3.45,"0532"
"22332","RIKO_02",8M 0S,15,6.15,22.2704375797459,13.4204375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.32638741443899,1.32525619271954,1.24606693514062,3.23,"0532"
"22333","RIKO_02",9M 0S,14.78,6.15,22.0504375797459,13.4204375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.36023952942467,1.35907943661725,1.27592327074492,3.01,"0532"
"22334","RIKO_02",10M 0S,14.56,6.15,21.8304375797459,13.4204375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.39586485043342,1.39467437424294,1.30724547217222,2.78,"0532"
"22335","RIKO_02",11M 0S,14.34,6.15,21.6104375797459,13.4204375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.43340644787784,1.4321839539903,1.34014421137767,2.56,"0532"
"22336","RIKO_02",12M 0S,14.11,6.15,21.3804375797459,13.4204375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.47176692759305,1.47176692759305,1.37474158881605,2.34,"0532"
"22337","RIKO_02",13M 0S,13.89,6.15,21.1604375797459,13.4204375797459,7.74,3.32,2610,10680.0313561076,13.7772898824213,2.51360009607761,1.51360009607761,1.41117264773485,2.12,"0532"
"22338","RIKO_02",14M 0S,13.67,6.15,20.9404375797459,13.4204375797459,7.52,3.32,2610,10835.1290382993,13.3856873276237,2.55788094995222,1.55788094995222,1.44958713579704,1.9,"0532"
"22339","RIKO_02",15M 0S,13.45,6.15,20.7204375797459,13.4204375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.60840394288624,1.60703220077376,1.49204941098037,1.68,"0532"
"22340","RIKO_02",16M 0S,13.23,6.15,20.5004375797459,13.4204375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.65845328764366,1.65703886048666,1.53506038148679,1.46,"0532"
"22341","RIKO_02",17M 0S,13.01,6.15,20.2804375797459,13.4204375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.71171748082346,1.71025762680886,1.58062469154893,1.23,"0532"
"22342","RIKO_02",18M 0S,12.78,6.15,20.0504375797459,13.4204375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,2.76700825695938,1.76700825695938,1.62897666435321,1.01,"0532"
"22343","RIKO_02",19M 0S,12.56,6.15,19.8304375797459,13.4204375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,2.8276544061842,1.8276544061842,1.6803802000359,0.79,"0532"
"22344","RIKO_02",20M 0S,12.34,6.15,19.6104375797459,13.4204375797459,6.19,3.32,2610,11942.5669219383,11.0182718827116,2.89261142869801,1.89261142869801,1.73513359434975,0.57,"0532"
"22345","RIKO_01",0S,17.6,6.46,24.8704375797459,13.7304375797459,11.13,3.32,2610,8906.26116115062,19.8115292495282,2.08133555648164,1.08043708388506,1.02852176949702,5,"0533"
"22346","RIKO_01",1M 0S,17.38,6.46,24.6504375797459,13.7304375797459,10.91,3.32,2610,8995.61029519129,19.4199266947307,2.10314067311097,1.10222408282683,1.04824621604481,4.78,"0533"
"22347","RIKO_01",2M 0S,17.16,6.46,24.4304375797459,13.7304375797459,10.69,3.32,2610,9087.70363421428,19.0283241399332,2.12584328752485,1.12490783382981,1.06874198460696,4.56,"0533"
"22348","RIKO_01",3M 0S,16.93,6.46,24.2004375797459,13.7304375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.14854486567724,1.14854486567724,1.09005522112544,4.34,"0533"
"22349","RIKO_01",4M 0S,16.71,6.46,23.9804375797459,13.7304375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.17319656035519,1.17319656035519,1.11223582748023,4.11,"0533"
"22350","RIKO_01",5M 0S,16.49,6.46,23.7604375797459,13.7304375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.19892968530815,1.19892968530814,1.13533785155853,3.89,"0533"
"22351","RIKO_01",6M 0S,16.27,6.46,23.5404375797459,13.7304375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.22581699731302,1.22581699731302,1.15941992696725,3.67,"0533"
"22352","RIKO_01",7M 0S,16.05,6.46,23.3204375797459,13.7304375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.25629068305226,1.25524684171615,1.18571375436085,3.45,"0533"
"22353","RIKO_01",8M 0S,15.83,6.46,23.1004375797459,13.7304375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.2858188828676,1.28475050679922,1.21200507059404,3.23,"0533"
"22354","RIKO_01",9M 0S,15.6,6.46,22.8704375797459,13.7304375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.31567447961058,1.31567447961058,1.23948876207639,3.01,"0533"
"22355","RIKO_01",10M 0S,15.38,6.46,22.6504375797459,13.7304375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.34812385018393,1.34812385018393,1.26824782656731,2.78,"0533"
"22356","RIKO_01",11M 0S,15.16,6.46,22.4304375797459,13.7304375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.38221433834951,1.3822143383495,1.29837314777439,2.56,"0533"
"22357","RIKO_01",12M 0S,14.94,6.46,22.2104375797459,13.7304375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.41807367259914,1.41807367259914,1.32996445473636,2.34,"0533"
"22358","RIKO_01",13M 0S,14.72,6.46,21.9904375797459,13.7304375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.45881996892614,1.45760784771402,1.36467836447439,2.12,"0533"
"22359","RIKO_01",14M 0S,14.5,6.46,21.7704375797459,13.7304375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.49878763930768,1.49754230929523,1.3996220836931,1.9,"0533"
"22360","RIKO_01",15M 0S,14.28,6.46,21.5504375797459,13.7304375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.54100700942903,1.53972659969791,1.43640235506482,1.68,"0533"
"22361","RIKO_01",16M 0S,14.05,6.46,21.3204375797459,13.7304375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.5843563562109,1.58435635621089,1.4751678727798,1.46,"0533"
"22362","RIKO_01",17M 0S,13.83,6.46,21.1004375797459,13.7304375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.63165057579928,1.63165057579928,1.51608382803843,1.23,"0533"
"22363","RIKO_01",18M 0S,13.61,6.46,20.8804375797459,13.7304375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.6818552089008,1.6818552089008,1.55933426216269,1.01,"0533"
"22364","RIKO_01",19M 0S,13.39,6.46,20.6604375797459,13.7304375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.73524743775479,1.73524743775479,1.6051248343089,0.79,"0533"
"22365","RIKO_01",20M 0S,13.17,6.46,20.4404375797459,13.7304375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.79630817069264,1.79481563337921,1.6559633333677,0.57,"0533"
"22366","RIKO_02",0S,16.77,6.14,24.0404375797459,13.4104375797459,10.63,3.32,2610,9113.31487419572,18.9215234431703,2.10115378585519,1.10115378585519,1.04587920863742,5,"0533"
"22367","RIKO_02",1M 0S,16.55,6.14,23.8204375797459,13.4104375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.12442504741986,1.12442504741986,1.0668505670189,4.78,"0533"
"22368","RIKO_02",2M 0S,16.33,6.14,23.6004375797459,13.4104375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.14870115246719,1.14870115246719,1.08868014474616,4.56,"0533"
"22369","RIKO_02",3M 0S,16.11,6.14,23.3804375797459,13.4104375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.17404862022474,1.17404862022474,1.11142172418177,4.34,"0533"
"22370","RIKO_02",4M 0S,15.89,6.14,23.1604375797459,13.4104375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.20053997370674,1.20053997370674,1.13513367743076,4.11,"0533"
"22371","RIKO_02",5M 0S,15.66,6.14,22.9304375797459,13.4104375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.22954461592864,1.22954461592864,1.1610299359279,3.89,"0533"
"22372","RIKO_02",6M 0S,15.44,6.14,22.7104375797459,13.4104375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.25863061759577,1.25863061759577,1.18693055640664,3.67,"0533"
"22373","RIKO_02",7M 0S,15.22,6.14,22.4904375797459,13.4104375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.28912607308818,1.28912607308818,1.2140131429082,3.45,"0533"
"22374","RIKO_02",8M 0S,15,6.14,22.2704375797459,13.4104375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.32113597558021,1.32113597558021,1.2423604925695,3.23,"0533"
"22375","RIKO_02",9M 0S,14.78,6.14,22.0504375797459,13.4104375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.35477601199545,1.35477601199545,1.27206332070947,3.01,"0533"
"22376","RIKO_02",10M 0S,14.56,6.14,21.8304375797459,13.4104375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.39017396005234,1.39017396005234,1.30322123056852,2.78,"0533"
"22377","RIKO_02",11M 0S,14.34,6.14,21.6104375797459,13.4104375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.42747131020008,1.42747131020008,1.33594382914325,2.56,"0533"
"22378","RIKO_02",12M 0S,14.11,6.14,21.3804375797459,13.4104375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.46866558891351,1.46866558891351,1.37195818644556,2.34,"0533"
"22379","RIKO_02",13M 0S,13.89,6.14,21.1604375797459,13.4104375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.51035674111493,1.51035674111493,1.40827174256047,2.12,"0533"
"22380","RIKO_02",14M 0S,13.67,6.14,20.9404375797459,13.4104375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.55448402969996,1.55448402969996,1.44655988731635,1.9,"0533"
