"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"22381","RIKO_02",15M 0S,13.45,6.14,20.7204375797459,13.4104375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.60126740679079,1.60126740679079,1.48698817744505,1.68,"0533"
"22382","RIKO_02",16M 0S,13.23,6.14,20.5004375797459,13.4104375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.65095412463197,1.65095412463197,1.52974120964769,1.46,"0533"
"22383","RIKO_02",17M 0S,13.01,6.14,20.2804375797459,13.4104375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.70382310678904,1.70382310678904,1.57502543875208,1.23,"0533"
"22384","RIKO_02",18M 0S,12.78,6.14,20.0504375797459,13.4104375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.75868642761514,1.76019018701364,1.62307251168752,1.01,"0533"
"22385","RIKO_02",19M 0S,12.56,6.14,19.8304375797459,13.4104375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,2.82324996006864,1.82324996006864,1.67654110056321,0.79,"0533"
"22386","RIKO_02",20M 0S,12.34,6.14,19.6104375797459,13.4104375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.88794592639366,1.88794592639366,1.73108861226528,0.57,"0533"
"22387","RIKO_01",0S,17.6,6.65,24.8704375797459,13.9204375797459,10.95,3.32,2610,8979.1649244084,19.4911271592394,2.11554929165668,1.11554929165668,1.06110868997638,5,"0534"
"22388","RIKO_01",1M 0S,17.38,6.65,24.6504375797459,13.9204375797459,10.73,3.32,2610,9070.74894848747,19.0995246044419,2.13842169092644,1.13842169092644,1.08178245625146,4.78,"0534"
"22389","RIKO_01",2M 0S,17.16,6.65,24.4304375797459,13.9204375797459,10.51,3.32,2610,9165.19374609317,18.7079220496444,2.16225164068893,1.16225164068893,1.10327781088784,4.56,"0534"
"22390","RIKO_01",3M 0S,16.93,6.65,24.2004375797459,13.9204375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.18825532525688,1.18825532525688,1.12668296823102,4.34,"0534"
"22391","RIKO_01",4M 0S,16.71,6.65,23.9804375797459,13.9204375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.2142410281949,1.2142410281949,1.15001897446171,4.11,"0534"
"22392","RIKO_01",5M 0S,16.49,6.65,23.7604375797459,13.9204375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.24138869345942,1.24138869345942,1.17434210297678,3.89,"0534"
"22393","RIKO_01",6M 0S,16.27,6.65,23.5404375797459,13.9204375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.26977803987949,1.26977803987949,1.1997163406043,3.67,"0534"
"22394","RIKO_01",7M 0S,16.05,6.65,23.3204375797459,13.9204375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.29949624932348,1.29949624932348,1.22621132660885,3.45,"0534"
"22395","RIKO_01",8M 0S,15.83,6.65,23.1004375797459,13.9204375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.33063886096304,1.33063886096304,1.2539029909395,3.23,"0534"
"22396","RIKO_01",9M 0S,15.6,6.65,22.8704375797459,13.9204375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.36483404956879,1.36483404956879,1.28422300052529,3.01,"0534"
"22397","RIKO_01",10M 0S,15.38,6.65,22.6504375797459,13.9204375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.39922849297144,1.39922849297144,1.31462929853943,2.78,"0534"
"22398","RIKO_01",11M 0S,15.16,6.65,22.4304375797459,13.9204375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.43540126247247,1.43540126247247,1.34651036229416,2.56,"0534"
"22399","RIKO_01",12M 0S,14.94,6.65,22.2104375797459,13.9204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.47349393771299,1.47349393771299,1.37997615202796,2.34,"0534"
"22400","RIKO_01",13M 0S,14.72,6.65,21.9904375797459,13.9204375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.51366353700628,1.51366353700628,1.4151478382803,2.12,"0534"
"22401","RIKO_01",14M 0S,14.5,6.65,21.7704375797459,13.9204375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.55608468071856,1.55608468071856,1.45215926784895,1.9,"0534"
"22402","RIKO_01",15M 0S,14.28,6.65,21.5504375797459,13.9204375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.60095212891752,1.60095212891752,1.4911586659671,1.68,"0534"
"22403","RIKO_01",16M 0S,14.05,6.65,21.3204375797459,13.9204375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.65071145184334,1.65071145184334,1.53423519989854,1.46,"0534"
"22404","RIKO_01",17M 0S,13.83,6.65,21.1004375797459,13.9204375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.70129035426751,1.70129035426751,1.5778338464339,1.23,"0534"
"22405","RIKO_01",18M 0S,13.61,6.65,20.8804375797459,13.9204375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.75506677351159,1.75506677351159,1.62398286914972,1.01,"0534"
"22406","RIKO_01",19M 0S,13.39,6.65,20.6604375797459,13.9204375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.81235381953126,1.81235381953126,1.67291279334691,0.79,"0534"
"22407","RIKO_01",20M 0S,13.17,6.65,20.4404375797459,13.9204375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.87350686252158,1.87350686252158,1.72488278992974,0.57,"0534"
"22408","RIKO_02",0S,16.77,6.32,24.0404375797459,13.5904375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.13734590848236,1.13734590848236,1.07932137570148,5,"0534"
"22409","RIKO_02",1M 0S,16.55,6.32,23.8204375797459,13.5904375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.16180496027768,1.16180496027768,1.10132426981949,4.78,"0534"
"22410","RIKO_02",2M 0S,16.33,6.32,23.6004375797459,13.5904375797459,10,3.32,2610,9396,17.8001161271592,2.18952647436407,1.18852647436407,1.12530737154975,4.56,"0534"
"22411","RIKO_02",3M 0S,16.11,6.32,23.3804375797459,13.5904375797459,9.78,3.32,2610,9501.09325320697,17.4085135723617,2.21628473861357,1.21526224372604,1.14924592801706,4.34,"0534"
"22412","RIKO_02",4M 0S,15.89,6.32,23.1604375797459,13.5904375797459,9.56,3.32,2610,9609.79364456976,17.0169110175642,2.24427455477413,1.24322852966953,1.17422510680434,4.11,"0534"
"22413","RIKO_02",5M 0S,15.66,6.32,22.9304375797459,13.5904375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.27251228518637,1.27251228518637,1.200314270163,3.89,"0534"
"22414","RIKO_02",6M 0S,15.44,6.32,22.7104375797459,13.5904375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.30320885346937,1.30320885346937,1.22758908483524,3.67,"0534"
"22415","RIKO_02",7M 0S,15.22,6.32,22.4904375797459,13.5904375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.33542300490345,1.33542300490345,1.2561322549953,3.45,"0534"
"22416","RIKO_02",8M 0S,15,6.32,22.2704375797459,13.5904375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.36927013175584,1.36927013175584,1.28603435987641,3.23,"0534"
"22417","RIKO_02",9M 0S,14.78,6.32,22.0504375797459,13.5904375797459,8.45,3.32,2610,10221.5004861982,15.0410981274496,2.40772363830067,1.40654020634801,1.31885667027256,3.01,"0534"
"22418","RIKO_02",10M 0S,14.56,6.32,21.8304375797459,13.5904375797459,8.23,3.32,2610,10357.2173578296,14.6494955726521,2.44535416083119,1.44413909400251,1.35185886124369,2.78,"0534"
"22419","RIKO_02",11M 0S,14.34,6.32,21.6104375797459,13.5904375797459,8.01,3.32,2610,10498.4878525915,14.2578930178546,2.4850517782323,1.48380333878161,1.38655509244476,2.56,"0534"
"22420","RIKO_02",12M 0S,14.11,6.32,21.3804375797459,13.5904375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.52570792601293,1.52570792601293,1.42307923529789,2.34,"0534"
"22421","RIKO_02",13M 0S,13.89,6.32,21.1604375797459,13.5904375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.57004818277948,1.57004818277948,1.46157964841588,2.12,"0534"
"22422","RIKO_02",14M 0S,13.67,6.32,20.9404375797459,13.5904375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.61704282226404,1.61704282226404,1.50222119179891,1.9,"0534"
"22423","RIKO_02",15M 0S,13.45,6.32,20.7204375797459,13.5904375797459,7.12,3.32,2610,11135.3279291581,12.6736826825374,2.67068325051133,1.66927875612931,1.54719907979887,1.68,"0534"
"22424","RIKO_02",16M 0S,13.23,6.32,20.5004375797459,13.5904375797459,6.9,3.32,2610,11311.4547559389,12.2820801277399,2.72395141212184,1.72250213675952,1.5928159640973,1.46,"0534"
"22425","RIKO_02",17M 0S,13.01,6.32,20.2804375797459,13.5904375797459,6.68,3.32,2610,11496.212341619,11.8904775729424,2.78072825503603,1.77923124904801,1.64120445842058,1.23,"0534"
"22426","RIKO_02",18M 0S,12.78,6.32,20.0504375797459,13.5904375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,2.83982426372147,1.83982426372147,1.69262507491043,1.01,"0534"
"22427","RIKO_02",19M 0S,12.56,6.32,19.8304375797459,13.5904375797459,6.24,3.32,2610,11894.6238663977,11.1072724633474,2.90468986276293,1.90468986276293,1.74737203015207,0.79,"0534"
"22428","RIKO_02",20M 0S,12.34,6.32,19.6104375797459,13.5904375797459,6.02,3.32,2610,12110.0172696997,10.7156699085499,2.9742964690433,1.9742964690433,1.80577887811984,0.57,"0534"
"22429","RIKO_01",0S,17.6,6.64,24.8704375797459,13.9104375797459,10.96,3.32,2610,8975.06765523572,19.5089272753665,2.11361904595262,1.11361904595262,1.05931981172157,5,"0535"
"22430","RIKO_01",1M 0S,17.38,6.64,24.6504375797459,13.9104375797459,10.74,3.32,2610,9066.52508378883,19.117324720569,2.13643060927753,1.13643060927753,1.07994046334299,4.78,"0535"
"22431","RIKO_01",2M 0S,17.16,6.64,24.4304375797459,13.9104375797459,10.52,3.32,2610,9160.83662973279,18.7257221657715,2.16019626840691,1.16019626840691,1.1013798530353,4.56,"0535"
"22432","RIKO_01",3M 0S,16.93,6.64,24.2004375797459,13.9104375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.18400628579036,1.18497715957677,1.12368773014217,4.34,"0535"
"22433","RIKO_01",4M 0S,16.71,6.64,23.9804375797459,13.9104375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.2098476928215,1.21083975631356,1.14691795792095,4.11,"0535"
"22434","RIKO_01",5M 0S,16.49,6.64,23.7604375797459,13.9104375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.23684226608932,1.23785646487228,1.17112894775822,3.89,"0535"
"22435","RIKO_01",6M 0S,16.27,6.64,23.5404375797459,13.9104375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.26742105333756,1.26742105333756,1.19755801958477,3.67,"0535"
"22436","RIKO_01",7M 0S,16.05,6.64,23.3204375797459,13.9104375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.29705257636989,1.29705257636989,1.22397881828885,3.45,"0535"
"22437","RIKO_01",8M 0S,15.83,6.64,23.1004375797459,13.9104375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.32810280126667,1.32810280126667,1.25159172085865,3.23,"0535"
"22438","RIKO_01",9M 0S,15.6,6.64,22.8704375797459,13.9104375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.35956128691646,1.36067611411825,1.28047927088926,3.01,"0535"
"22439","RIKO_01",10M 0S,15.38,6.64,22.6504375797459,13.9104375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.39374454213036,1.39488739927322,1.31073181265979,2.78,"0535"
"22440","RIKO_01",11M 0S,15.16,6.64,22.4304375797459,13.9104375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.42969106021579,1.43086339315835,1.34244843492429,2.56,"0535"
"22441","RIKO_01",12M 0S,14.94,6.64,22.2104375797459,13.9104375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.47051382453502,1.47051382453502,1.37729049252326,2.34,"0535"
"22442","RIKO_01",13M 0S,14.72,6.64,21.9904375797459,13.9104375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.51055256728226,1.51055256728226,1.41235310860521,2.12,"0535"
"22443","RIKO_01",14M 0S,14.5,6.64,21.7704375797459,13.9104375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.55283266458533,1.55283266458533,1.44924758508596,1.9,"0535"
"22444","RIKO_01",15M 0S,14.28,6.64,21.5504375797459,13.9104375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.59754774131423,1.59754774131423,1.48812133213582,1.68,"0535"
"22445","RIKO_01",16M 0S,14.05,6.64,21.3204375797459,13.9104375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.64356667704052,1.6449143859354,1.52913801202935,1.46,"0535"
"22446","RIKO_01",17M 0S,13.83,6.64,21.1004375797459,13.9104375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.6937867699501,1.69517565883899,1.57247984239059,1.23,"0535"
"22447","RIKO_01",18M 0S,13.61,6.64,20.8804375797459,13.9104375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.74717259937546,1.7486052641319,1.61835030256289,1.01,"0535"
"22448","RIKO_01",19M 0S,13.39,6.64,20.6604375797459,13.9104375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.80818736942825,1.80818736942825,1.66925717509331,0.79,"0535"
"22449","RIKO_01",20M 0S,13.17,6.64,20.4404375797459,13.9104375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.86910639259429,1.86910639259429,1.72104048605537,0.57,"0535"
"22450","RIKO_02",0S,16.77,6.31,24.0404375797459,13.5804375797459,10.46,3.32,2610,9187.07296974581,18.6189214690086,2.13530255675341,1.13530255675341,1.0774348213355,5,"0535"
"22451","RIKO_02",1M 0S,16.55,6.31,23.8204375797459,13.5804375797459,10.24,3.32,2610,9285.2377796694,18.2273189142111,2.15969382262116,1.15969382262116,1.09937892235891,4.78,"0535"
"22452","RIKO_02",2M 0S,16.33,6.31,23.6004375797459,13.5804375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.18515616203999,1.18515616203999,1.12223547777052,4.56,"0535"
"22453","RIKO_02",3M 0S,16.11,6.31,23.3804375797459,13.5804375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.21176170853476,1.21176170853476,1.14606260683916,4.34,"0535"
"22454","RIKO_02",4M 0S,15.89,6.31,23.1604375797459,13.5804375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.23958922167439,1.23958922167439,1.17092347182273,4.11,"0535"
"22455","RIKO_02",5M 0S,15.66,6.31,22.9304375797459,13.5804375797459,9.35,3.32,2610,9717.1118703864,16.6431085788939,2.27008179076371,1.27008179076371,1.19809437510596,3.89,"0535"
"22456","RIKO_02",6M 0S,15.44,6.31,22.7104375797459,13.5804375797459,9.13,3.32,2610,9833.48861579982,16.2515060240964,2.30068617126404,1.30068617126404,1.2252906568407,3.67,"0535"
"22457","RIKO_02",7M 0S,15.22,6.31,22.4904375797459,13.5804375797459,8.91,3.32,2610,9954.14943172398,15.8599034692989,2.33280187919649,1.33280187919649,1.25375030682993,3.45,"0535"
"22458","RIKO_02",8M 0S,15,6.31,22.2704375797459,13.5804375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.36654369892298,1.36654369892298,1.2835634506255,3.23,"0535"
"22459","RIKO_02",9M 0S,14.78,6.31,22.0504375797459,13.5804375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.40203834045345,1.40203834045345,1.31482899503414,3.01,"0535"
"22460","RIKO_02",10M 0S,14.56,6.31,21.8304375797459,13.5804375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.43942602953221,1.4394260295322,1.34765572430513,2.78,"0535"
"22461","RIKO_02",11M 0S,14.34,6.31,21.6104375797459,13.5804375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.48195320993026,1.48070632713724,1.38377414120302,2.56,"0535"
"22462","RIKO_02",12M 0S,14.11,6.31,21.3804375797459,13.5804375797459,7.8,3.32,2610,10638.8750128226,13.8840905791842,2.52246983892829,1.52246983892829,1.42018143703846,2.34,"0535"
"22463","RIKO_02",13M 0S,13.89,6.31,21.1604375797459,13.5804375797459,7.58,3.32,2610,10792.1607433004,13.4924880243867,2.56665761789455,1.56665761789455,1.45855626116006,2.12,"0535"
"22464","RIKO_02",14M 0S,13.67,6.31,20.9404375797459,13.5804375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.61348705755988,1.61348705755988,1.49906253712535,1.9,"0535"
"22465","RIKO_02",15M 0S,13.45,6.31,20.7204375797459,13.5804375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.66320234504772,1.66320234504772,1.54188291824873,1.68,"0535"
"22466","RIKO_02",16M 0S,13.23,6.31,20.5004375797459,13.5804375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.71607872017929,1.71607872017929,1.58722154131695,1.46,"0535"
"22467","RIKO_02",17M 0S,13.01,6.31,20.2804375797459,13.5804375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.77242757367772,1.77242757367772,1.63530728085655,1.23,"0535"
"22468","RIKO_02",18M 0S,12.78,6.31,20.0504375797459,13.5804375797459,6.47,3.32,2610,11681.2916649384,11.516675134272,2.83543504538496,1.83543504538496,1.68879586000263,1.01,"0535"
"22469","RIKO_02",19M 0S,12.56,6.31,19.8304375797459,13.5804375797459,6.25,3.32,2610,11885.1043579768,11.1250725794745,2.90004235898251,1.90004235898251,1.74333877254799,0.79,"0535"
"22470","RIKO_02",20M 0S,12.34,6.31,19.6104375797459,13.5804375797459,6.03,3.32,2610,12099.9716294228,10.733470024677,2.96936397075302,1.96936397075302,1.80152240584415,0.57,"0535"
"22471","RIKO_01",0S,17.6,6.68,24.8704375797459,13.9504375797459,10.92,3.32,2610,8991.49048261194,19.4377268108579,2.12136124026014,1.12136124026014,1.0664940208948,5,"0536"
"22472","RIKO_01",1M 0S,17.38,6.68,24.6504375797459,13.9504375797459,10.69,3.32,2610,9087.70363421428,19.0283241399332,2.14642326881578,1.14548781512074,1.08829442204813,4.78,"0536"
"22473","RIKO_01",2M 0S,17.16,6.68,24.4304375797459,13.9504375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.17051239194276,1.16955728210513,1.10999758029673,4.56,"0536"
"22474","RIKO_01",3M 0S,16.93,6.68,24.2004375797459,13.9504375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.19465997498934,1.19465997498934,1.13258397675279,4.34,"0536"
"22475","RIKO_01",4M 0S,16.71,6.68,23.9804375797459,13.9504375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.22086388271592,1.22086388271592,1.15610864809962,4.11,"0536"
"22476","RIKO_01",5M 0S,16.49,6.68,23.7604375797459,13.9504375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.24824309313361,1.24824309313361,1.18063130063515,3.89,"0536"
"22477","RIKO_01",6M 0S,16.27,6.68,23.5404375797459,13.9504375797459,9.59,3.32,2610,9594.75091114532,17.0703113659457,2.27687849255899,1.27687849255899,1.20621681624912,3.67,"0536"
"22478","RIKO_01",7M 0S,16.05,6.68,23.3204375797459,13.9504375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.30932315637187,1.30825478030349,1.2341784797634,3.45,"0536"
"22479","RIKO_01",8M 0S,15.83,6.68,23.1004375797459,13.9504375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.34083859339614,1.33974450149242,1.26216498031108,3.23,"0536"
"22480","RIKO_01",9M 0S,15.6,6.68,22.8704375797459,13.9504375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.37278752731398,1.37278752731398,1.29145018658124,3.01,"0536"
"22481","RIKO_01",10M 0S,15.38,6.68,22.6504375797459,13.9504375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.40750169467134,1.40750169467134,1.32212664498213,2.78,"0536"
"22482","RIKO_01",11M 0S,15.16,6.68,22.4304375797459,13.9504375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.44401706882555,1.44401706882555,1.35429590907683,2.56,"0536"
"22483","RIKO_01",12M 0S,14.94,6.68,22.2104375797459,13.9504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.48247757186933,1.48247757186933,1.38806966269612,2.34,"0536"
"22484","RIKO_01",13M 0S,14.72,6.68,21.9904375797459,13.9504375797459,8.04,3.32,2610,10478.8828161511,14.311293366236,2.52304287856228,1.52304287856228,1.42357101540009,2.12,"0536"
"22485","RIKO_01",14M 0S,14.5,6.68,21.7704375797459,13.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.56917602351353,1.56789561378242,1.46268107115557,1.9,"0536"
"22486","RIKO_01",15M 0S,14.28,6.68,21.5504375797459,13.9504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.61465938651392,1.61334186345727,1.50215579686548,1.68,"0536"
"22487","RIKO_01",16M 0S,14.05,6.68,21.3204375797459,13.9504375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.66150132206794,1.66150132206794,1.54382030197717,1.46,"0536"
"22488","RIKO_01",17M 0S,13.83,6.68,21.1004375797459,13.9504375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.71262443967003,1.71262443967003,1.58786199481466,1.23,"0536"
"22489","RIKO_01",18M 0S,13.61,6.68,20.8804375797459,13.9504375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.76699346950082,1.76699346950082,1.6344902970306,1.01,"0536"
"22490","RIKO_01",19M 0S,13.39,6.68,20.6604375797459,13.9504375797459,6.71,3.32,2610,11470.4841206137,11.9438779213239,2.8249276816156,1.8249276816156,1.68393997354944,0.79,"0536"
"22491","RIKO_01",20M 0S,13.17,6.68,20.4404375797459,13.9504375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,2.89124455920381,1.88970134932727,1.73894104133056,0.57,"0536"
"22492","RIKO_02",0S,16.77,6.36,24.0404375797459,13.6304375797459,10.41,3.32,2610,9209.10963601718,18.5299208883728,2.14555857287615,1.14555857287615,1.08690198233368,5,"0536"
"22493","RIKO_02",1M 0S,16.55,6.36,23.8204375797459,13.6304375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.1702909463828,1.1702909463828,1.1091418461335,4.78,"0536"
"22494","RIKO_02",2M 0S,16.33,6.36,23.6004375797459,13.6304375797459,9.97,3.32,2610,9410.12579098742,17.7467157787778,2.19611481882053,1.19611481882053,1.13231085267865,4.56,"0536"
"22495","RIKO_02",3M 0S,16.11,6.36,23.3804375797459,13.6304375797459,9.75,3.32,2610,9515.69909311813,17.3551132239803,2.22310407627084,1.22310407627084,1.15646847117564,4.34,"0536"
"22496","RIKO_02",4M 0S,15.89,6.36,23.1604375797459,13.6304375797459,9.53,3.32,2610,9624.90735295621,16.9635106691828,2.25133942745443,1.25133942745443,1.18167935651956,4.11,"0536"
"22497","RIKO_02",5M 0S,15.66,6.36,22.9304375797459,13.6304375797459,9.31,3.32,2610,9737.96406576239,16.5719081143853,2.27983509598719,1.28090920984325,1.20801392712807,3.89,"0536"
"22498","RIKO_02",6M 0S,15.44,6.36,22.7104375797459,13.6304375797459,9.09,3.32,2610,9855.10070476147,16.1803055595878,2.31081020282076,1.31191031283176,1.23554902180108,3.67,"0536"
"22499","RIKO_02",7M 0S,15.22,6.36,22.4904375797459,13.6304375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.34596667535448,1.34596667535448,1.26571061017481,3.45,"0536"
"22500","RIKO_02",8M 0S,15,6.36,22.2704375797459,13.6304375797459,8.64,3.32,2610,10108.4865336014,15.3793003338656,2.38023897495841,1.38023897495841,1.29597170182559,3.23,"0536"
"22501","RIKO_02",9M 0S,14.78,6.36,22.0504375797459,13.6304375797459,8.42,3.32,2610,10239.6936192289,14.9876977790681,2.41630222608559,1.41630222608559,1.32771522340032,3.01,"0536"
"22502","RIKO_02",10M 0S,14.56,6.36,21.8304375797459,13.6304375797459,8.2,3.32,2610,10376.1461899926,14.5960952242706,2.45430057849277,1.45430057849277,1.36105284195487,2.78,"0536"
"22503","RIKO_02",11M 0S,14.34,6.36,21.6104375797459,13.6304375797459,7.98,3.32,2610,10518.2033401033,14.2044926694731,2.49439407815046,1.49439407815046,1.39610772880381,2.56,"0536"
"22504","RIKO_02",12M 0S,14.11,6.36,21.3804375797459,13.6304375797459,7.76,3.32,2610,10666.2595497909,13.8128901146756,2.53547226077844,1.53676092057225,1.43301608018829,2.34,"0536"
"22505","RIKO_02",13M 0S,13.89,6.36,21.1604375797459,13.6304375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.58370049716344,1.58370049716344,1.47374792468069,2.12,"0536"
"22506","RIKO_02",14M 0S,13.67,6.36,20.9404375797459,13.6304375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.63136316602472,1.63136316602472,1.51493606296517,1.9,"0536"
"22507","RIKO_02",15M 0S,13.45,6.36,20.7204375797459,13.6304375797459,7.09,3.32,2610,11158.8615825927,12.6202823341559,2.68198374381392,1.68198374381392,1.55849263676132,1.68,"0536"
"22508","RIKO_02",16M 0S,13.23,6.36,20.5004375797459,13.6304375797459,6.87,3.32,2610,11336.1253517799,12.2286797793584,2.73584639645425,1.73584639645425,1.60462798120749,1.46,"0536"
"22509","RIKO_02",17M 0S,13.01,6.36,20.2804375797459,13.6304375797459,6.65,3.32,2610,11522.1144676015,11.8370772245609,2.79327289378056,1.79327289378056,1.6535780970281,1.23,"0536"
"22510","RIKO_02",18M 0S,12.78,6.36,20.0504375797459,13.6304375797459,6.43,3.32,2610,11717.5690555813,11.4454746697634,2.85307383260353,1.85462904255687,1.70560868843067,1.01,"0536"
"22511","RIKO_02",19M 0S,12.56,6.36,19.8304375797459,13.6304375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,2.9234297973614,1.9234297973614,1.76362435605572,0.79,"0536"
"22512","RIKO_02",20M 0S,12.34,6.36,19.6104375797459,13.6304375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,2.99419142870246,1.99419142870246,1.82293489887207,0.57,"0536"
"22513","RIKO_01",0S,17.6,6.67,24.8704375797459,13.9404375797459,10.93,3.32,2610,8987.37632523224,19.4555269269851,2.11942037910711,1.11942037910711,1.06469578642842,5,"0537"
"22514","RIKO_01",1M 0S,17.38,6.67,24.6504375797459,13.9404375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.1424150087433,1.1424150087433,1.08547624703589,4.78,"0537"
"22515","RIKO_01",2M 0S,17.16,6.67,24.4304375797459,13.9404375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.16637414143381,1.16637414143381,1.10708403057345,4.56,"0537"
"22516","RIKO_01",3M 0S,16.93,6.67,24.2004375797459,13.9404375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.1925209301794,1.1925209301794,1.1306133386502,4.34,"0537"
"22517","RIKO_01",4M 0S,16.71,6.67,23.9804375797459,13.9404375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.21865186689648,1.21865186689648,1.15407492755169,4.11,"0537"
"22518","RIKO_01",5M 0S,16.49,6.67,23.7604375797459,13.9404375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.24595363988194,1.24595363988194,1.17853086280888,3.89,"0537"
"22519","RIKO_01",6M 0S,16.27,6.67,23.5404375797459,13.9404375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.27450674412924,1.27450674412924,1.20404572638328,3.67,"0537"
"22520","RIKO_01",7M 0S,16.05,6.67,23.3204375797459,13.9404375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.30439922640093,1.30439922640093,1.23068981672236,3.45,"0537"
"22521","RIKO_01",8M 0S,15.83,6.67,23.1004375797459,13.9404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.33572759210051,1.33572759210051,1.25853979556757,3.23,"0537"
"22522","RIKO_01",9M 0S,15.6,6.67,22.8704375797459,13.9404375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.36747927781216,1.36859784604482,1.28767942461765,3.01,"0537"
"22523","RIKO_01",10M 0S,15.38,6.67,22.6504375797459,13.9404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.40473762843177,1.40473762843177,1.31962213870963,2.78,"0537"
"22524","RIKO_01",11M 0S,15.16,6.67,22.4304375797459,13.9404375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.44113836791999,1.44113836791999,1.35169499274326,2.56,"0537"
"22525","RIKO_01",12M 0S,14.94,6.67,22.2104375797459,13.9404375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.47947578520444,1.47947578520444,1.38536571643221,2.34,"0537"
"22526","RIKO_01",13M 0S,14.72,6.67,21.9904375797459,13.9404375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.5199086638063,1.5199086638063,1.42075676904129,2.12,"0537"
"22527","RIKO_01",14M 0S,14.5,6.67,21.7704375797459,13.9404375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.56261363264887,1.56261363264888,1.458003451446,1.9,"0537"
"22528","RIKO_01",15M 0S,14.28,6.67,21.5504375797459,13.9404375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.60778774555068,1.60778774555068,1.49725563473367,1.68,"0537"
"22529","RIKO_01",16M 0S,14.05,6.67,21.3204375797459,13.9404375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.65789495171283,1.65789495171283,1.54061722182437,1.46,"0537"
"22530","RIKO_01",17M 0S,13.83,6.67,21.1004375797459,13.9404375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.70883585805038,1.70883585805038,1.58451062081345,1.23,"0537"
"22531","RIKO_01",18M 0S,13.61,6.67,20.8804375797459,13.9404375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.76300644721047,1.76300644721047,1.6309784833681,1.01,"0537"
"22532","RIKO_01",19M 0S,13.39,6.67,20.6604375797459,13.9404375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.82072392018463,1.82072392018463,1.68025415115288,0.79,"0537"
"22533","RIKO_01",20M 0S,13.17,6.67,20.4404375797459,13.9404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.88234842209857,1.88234842209857,1.7326000435231,0.57,"0537"
"22534","RIKO_02",0S,16.77,6.34,24.0404375797459,13.6104375797459,10.43,3.32,2610,9200.27595567624,18.5655211206271,2.14144436660026,1.14144436660026,1.08310478241219,5,"0537"
"22535","RIKO_02",1M 0S,16.55,6.34,23.8204375797459,13.6104375797459,10.21,3.32,2610,9298.86916128764,18.1739185658296,2.16603964188449,1.16603964188449,1.10522580052592,4.78,"0537"
"22536","RIKO_02",2M 0S,16.33,6.34,23.6004375797459,13.6104375797459,9.98,3.32,2610,9405.41011753118,17.7645158949049,2.19391430297001,1.19291229896199,1.12933952652048,4.56,"0537"
"22537","RIKO_02",3M 0S,16.11,6.34,23.3804375797459,13.6104375797459,9.76,3.32,2610,9510.82299795137,17.3729133401074,2.22082630570089,1.21980171553696,1.15341040932673,4.34,"0537"
"22538","RIKO_02",4M 0S,15.89,6.34,23.1604375797459,13.6104375797459,9.54,3.32,2610,9619.86152961967,16.9813107853099,2.24897953287638,1.24793131484703,1.17852973841321,4.11,"0537"
"22539","RIKO_02",5M 0S,15.66,6.34,22.9304375797459,13.6104375797459,9.32,3.32,2610,9732.73843401192,16.5897082305124,2.27738892099149,1.27738892099149,1.20476753897359,3.89,"0537"
"22540","RIKO_02",6M 0S,15.44,6.34,22.7104375797459,13.6104375797459,9.1,3.32,2610,9849.68432583914,16.1981056757149,2.30827085094953,1.30827085094953,1.2322002141237,3.67,"0537"
"22541","RIKO_02",7M 0S,15.22,6.34,22.4904375797459,13.6104375797459,8.88,3.32,2610,9970.94969588343,15.8065031209174,2.3406829666262,1.3406829666262,1.26091128795037,3.45,"0537"
"22542","RIKO_02",8M 0S,15,6.34,22.2704375797459,13.6104375797459,8.66,3.32,2610,10096.8071691772,15.4149005661199,2.37474188725643,1.37474188725643,1.29099225491971,3.23,"0537"
"22543","RIKO_02",9M 0S,14.78,6.34,22.0504375797459,13.6104375797459,8.43,3.32,2610,10233.6184519073,15.0054978951952,2.41343591265014,1.41224967302974,1.32401438773732,3.01,"0537"
"22544","RIKO_02",10M 0S,14.56,6.34,21.8304375797459,13.6104375797459,8.21,3.32,2610,10369.825052525,14.6138953403977,2.45131117462128,1.45009314782469,1.35722118242392,2.78,"0537"
"22545","RIKO_02",11M 0S,14.34,6.34,21.6104375797459,13.6104375797459,7.99,3.32,2610,10511.6191746129,14.2222927856002,2.49127218318407,1.4900206187285,1.39213650628139,2.56,"0537"
"22546","RIKO_02",12M 0S,14.11,6.34,21.3804375797459,13.6104375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.53220910471566,1.53220910471566,1.42889569981875,2.34,"0537"
"22547","RIKO_02",13M 0S,13.89,6.34,21.1604375797459,13.6104375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.57685625743585,1.57685625743585,1.46764878582695,2.12,"0537"
"22548","RIKO_02",14M 0S,13.67,6.34,20.9404375797459,13.6104375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,2.6241834575226,1.6241834575226,1.50856251587302,1.9,"0537"
"22549","RIKO_02",15M 0S,13.45,6.34,20.7204375797459,13.6104375797459,7.1,3.32,2610,11151.0004603894,12.6380824502831,2.67820630192122,1.676797851217,1.55384817281978,1.68,"0537"
"22550","RIKO_02",16M 0S,13.23,6.34,20.5004375797459,13.6104375797459,6.88,3.32,2610,11327.883892783,12.2464798954856,2.73186987552917,1.73041638715708,1.59978421915395,1.46,"0537"
"22551","RIKO_02",17M 0S,13.01,6.34,20.2804375797459,13.6104375797459,6.66,3.32,2610,11513.460981989,11.8548773406881,2.78907879033644,1.78757728883494,1.64851899668174,1.23,"0537"
"22552","RIKO_02",18M 0S,12.78,6.34,20.0504375797459,13.6104375797459,6.44,3.32,2610,11708.468029699,11.4632747858906,2.84864359373303,1.84864359373303,1.70031631815808,1.01,"0537"
"22553","RIKO_02",19M 0S,12.56,6.34,19.8304375797459,13.6104375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,2.91402970154995,1.91402970154995,1.75547422846313,0.79,"0537"
"22554","RIKO_02",20M 0S,12.34,6.34,19.6104375797459,13.6104375797459,6,3.32,2610,12130.1838403216,10.6800696762955,2.98421079060678,1.98421079060678,1.81433074317576,0.57,"0537"
"22555","RIKO_01",0S,17.6,7.41,24.8704375797459,14.6804375797459,10.19,3.32,2610,9307.99017295692,18.1383183335753,2.27333314461636,1.27333314461636,1.20679996639126,5,"0538"
"22556","RIKO_01",1M 0S,17.38,7.41,24.6504375797459,14.6804375797459,9.96,3.32,2610,9414.8485645801,17.7289156626506,2.30374144012457,1.30273742406031,1.23317987745561,4.78,"0538"
"22557","RIKO_01",2M 0S,17.16,7.41,24.4304375797459,14.6804375797459,9.74,3.32,2610,9520.58269574556,17.3373131078531,2.33318939873108,1.3321627046859,1.2595150546812,4.56,"0538"
"22558","RIKO_01",3M 0S,16.93,7.41,24.2004375797459,14.6804375797459,9.52,3.32,2610,9629.9611245583,16.9457105530556,2.36294797727318,1.36294797727318,1.28699957872726,4.34,"0538"
"22559","RIKO_01",4M 0S,16.71,7.41,23.9804375797459,14.6804375797459,9.3,3.32,2610,9743.19812368708,16.5541079982581,2.39518975738072,1.39518975738072,1.3157103695634,4.11,"0538"
"22560","RIKO_01",5M 0S,16.49,7.41,23.7604375797459,14.6804375797459,9.08,3.32,2610,9860.52602898456,16.1625054434606,2.42899391449787,1.42899391449787,1.34573136759262,3.89,"0538"
"22561","RIKO_01",6M 0S,16.27,7.41,23.5404375797459,14.6804375797459,8.86,3.32,2610,9982.19724564766,15.7709028886631,2.46447683336802,1.46447683336802,1.37715435329106,3.67,"0538"
"22562","RIKO_01",7M 0S,16.05,7.41,23.3204375797459,14.6804375797459,8.63,3.32,2610,10114.3414350674,15.3615002177384,2.50466567133728,1.50350692278571,1.41161394825544,3.45,"0538"
"22563","RIKO_01",8M 0S,15.83,7.41,23.1004375797459,14.6804375797459,8.41,3.32,2610,10245.7796189455,14.9698976629409,2.54402672338177,1.54283766273968,1.44622854881155,3.23,"0538"
"22564","RIKO_01",9M 0S,15.6,7.41,22.8704375797459,14.6804375797459,8.19,3.32,2610,10382.4789011039,14.5782951081434,2.58428140947994,1.58428140947994,1.48258341246024,3.01,"0538"
"22565","RIKO_01",10M 0S,15.38,7.41,22.6504375797459,14.6804375797459,7.97,3.32,2610,10524.7998934893,14.1866925533459,2.62801314223848,1.62801314223848,1.52081316195839,2.78,"0538"
"22566","RIKO_01",11M 0S,15.16,7.41,22.4304375797459,14.6804375797459,7.75,3.32,2610,10673.1387891708,13.7950899985484,2.67422770885686,1.67422770885686,1.56106667306586,2.56,"0538"
"22567","RIKO_01",12M 0S,14.94,7.41,22.2104375797459,14.6804375797459,7.53,3.32,2610,10827.9320072572,13.4034874437509,2.72314272823914,1.72314272823914,1.6035090121014,2.34,"0538"
"22568","RIKO_01",13M 0S,14.72,7.41,21.9904375797459,14.6804375797459,7.31,3.32,2610,10989.6616011005,13.0118848889534,2.77500201691391,1.77500201691391,1.64832369840208,2.12,"0538"
"22569","RIKO_01",14M 0S,14.5,7.41,21.7704375797459,14.6804375797459,7.08,3.32,2610,11166.7393538405,12.6024822180287,2.83407694119219,1.83266451181366,1.69793435871082,1.9,"0538"
"22570","RIKO_01",15M 0S,14.28,7.41,21.5504375797459,14.6804375797459,6.86,3.32,2610,11344.3848248988,12.2108796632312,2.89289573522459,1.89143800927707,1.74826525640268,1.68,"0538"
"22571","RIKO_01",16M 0S,14.05,7.41,21.3204375797459,14.6804375797459,6.64,3.32,2610,11530.7874943979,11.8192771084337,2.95410613609047,1.95410613609047,1.80167116494807,1.46,"0538"
"22572","RIKO_01",17M 0S,13.83,7.41,21.1004375797459,14.6804375797459,6.42,3.32,2610,11726.691337271,11.4276745536362,3.02106927471039,2.02106927471039,1.85844276996988,1.23,"0538"
"22573","RIKO_01",18M 0S,13.61,7.41,20.8804375797459,14.6804375797459,6.2,3.32,2610,11932.9319329379,11.0360719988387,3.09278463607108,2.09278463607108,1.91890858778282,1.01,"0538"
"22574","RIKO_01",19M 0S,13.39,7.41,20.6604375797459,14.6804375797459,5.98,3.32,2610,12150.4514966279,10.6444694440412,3.16977671298339,2.16977671298339,1.98344132660873,0.79,"0538"
"22575","RIKO_01",20M 0S,13.17,7.41,20.4404375797459,14.6804375797459,5.75,3.32,2610,12391.0778560536,10.2350667731166,3.25830691193751,2.25656778150273,2.05571737027934,0.57,"0538"
"22576","RIKO_02",0S,16.77,7.4,24.0404375797459,14.6704375797459,9.37,3.32,2610,9706.73588037919,16.6787088111482,2.38369954574607,1.38369954574607,1.30543028069242,5,"0538"
"22577","RIKO_02",1M 0S,16.55,7.4,23.8204375797459,14.6704375797459,9.15,3.32,2610,9822.73575461124,16.2871062563507,2.41696882444161,1.41696882444161,1.33500202193404,4.78,"0538"
"22578","RIKO_02",2M 0S,16.33,7.4,23.6004375797459,14.6704375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.45187735091161,1.45187735091161,1.36594458580689,4.56,"0538"
"22579","RIKO_02",3M 0S,16.11,7.4,23.3804375797459,14.6704375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.48854933910915,1.48854933910915,1.39835555244788,4.34,"0538"
"22580","RIKO_02",4M 0S,15.89,7.4,23.1604375797459,14.6704375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.52712187793177,1.52712187793177,1.43234198856862,4.11,"0538"
"22581","RIKO_02",5M 0S,15.66,7.4,22.9304375797459,14.6704375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.56653745388642,1.56774664372923,1.46802162900829,3.89,"0538"
"22582","RIKO_02",6M 0S,15.44,7.4,22.7104375797459,14.6704375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.60934965759512,1.61059189361996,1.50552423939285,3.67,"0538"
"22583","RIKO_02",7M 0S,15.22,7.4,22.4904375797459,14.6704375797459,7.82,3.32,2610,10625.2616035193,13.9196908114385,2.65796224343231,1.65796224343231,1.54683646580151,3.45,"0538"
"22584","RIKO_02",8M 0S,15,7.4,22.2704375797459,14.6704375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.70595588732114,1.70595588732114,1.58853122296165,3.23,"0538"
"22585","RIKO_02",9M 0S,14.78,7.4,22.0504375797459,14.6704375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.75681094087272,1.75681094087272,1.63253599885912,3.01,"0538"
"22586","RIKO_02",10M 0S,14.56,7.4,21.8304375797459,14.6704375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.81079116531295,1.81079116531295,1.67904823625777,2.78,"0538"
"22587","RIKO_02",11M 0S,14.34,7.4,21.6104375797459,14.6704375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.8681937670952,1.8681937670952,1.72828853899869,2.56,"0538"
"22588","RIKO_02",12M 0S,14.11,7.4,21.3804375797459,14.6704375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.92786677732748,1.92935487256558,1.78050417075128,2.34,"0538"
"22589","RIKO_02",13M 0S,13.89,7.4,21.1604375797459,14.6704375797459,6.49,3.32,2610,11663.2788683088,11.5522753665263,2.99772954447468,1.99772954447468,1.83857676251755,2.12,"0538"
"22590","RIKO_02",14M 0S,13.67,7.4,20.9404375797459,14.6704375797459,6.27,3.32,2610,11866.1337084411,11.1606728117288,3.06782531796502,2.06782531796502,1.89778330220002,1.9,"0538"
"22591","RIKO_02",15M 0S,13.45,7.4,20.7204375797459,14.6704375797459,6.05,3.32,2610,12079.9551200524,10.7690702569313,3.14301896589102,2.14301896589102,1.96092990370458,1.68,"0538"
"22592","RIKO_02",16M 0S,13.23,7.4,20.5004375797459,14.6704375797459,5.83,3.32,2610,12305.7682161402,10.3774677021338,3.22388760611333,2.22388760611333,2.02842340754687,1.46,"0538"
"22593","RIKO_02",17M 0S,13.01,7.4,20.2804375797459,14.6704375797459,5.61,3.32,2610,12544.7374824136,9.98586514733634,3.31109888478444,2.31109888478444,2.10072866325074,1.23,"0538"
"22594","RIKO_02",18M 0S,12.78,7.4,20.0504375797459,14.6704375797459,5.39,3.32,2610,12798.1921265023,9.59426259253883,3.40357416394076,2.40542945151033,2.17837925046997,1.01,"0538"
"22595","RIKO_02",19M 0S,12.56,7.4,19.8304375797459,14.6704375797459,5.16,3.32,2610,13080.3136296942,9.18485992161417,3.51264820613192,2.51264820613192,2.26594395831015,0.79,"0538"
"22596","RIKO_02",20M 0S,12.34,7.4,19.6104375797459,14.6704375797459,4.94,3.32,2610,13368.4031368428,8.79325736681667,3.62454751895561,2.62454751895561,2.35655216045021,0.57,"0538"
"22597","RIKO_01",0S,17.6,6.67,24.8704375797459,13.9404375797459,10.93,3.32,2610,8987.37632523224,19.4555269269851,2.11942037910711,1.11942037910711,1.06469578642842,5,"0539"
"22598","RIKO_01",1M 0S,17.38,6.67,24.6504375797459,13.9404375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.1424150087433,1.1424150087433,1.08547624703589,4.78,"0539"
"22599","RIKO_01",2M 0S,17.16,6.67,24.4304375797459,13.9404375797459,10.49,3.32,2610,9173.92666255373,18.67232181739,2.16637414143381,1.16637414143381,1.10708403057345,4.56,"0539"
"22600","RIKO_01",3M 0S,16.93,6.67,24.2004375797459,13.9404375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.1925209301794,1.1925209301794,1.1306133386502,4.34,"0539"
"22601","RIKO_01",4M 0S,16.71,6.67,23.9804375797459,13.9404375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.21865186689648,1.21865186689648,1.15407492755169,4.11,"0539"
"22602","RIKO_01",5M 0S,16.49,6.67,23.7604375797459,13.9404375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.24595363988194,1.24595363988194,1.17853086280888,3.89,"0539"
"22603","RIKO_01",6M 0S,16.27,6.67,23.5404375797459,13.9404375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.27450674412924,1.27450674412924,1.20404572638328,3.67,"0539"
"22604","RIKO_01",7M 0S,16.05,6.67,23.3204375797459,13.9404375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.30439922640093,1.30439922640093,1.23068981672236,3.45,"0539"
"22605","RIKO_01",8M 0S,15.83,6.67,23.1004375797459,13.9404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.33572759210051,1.33572759210051,1.25853979556757,3.23,"0539"
"22606","RIKO_01",9M 0S,15.6,6.67,22.8704375797459,13.9404375797459,8.94,3.32,2610,9937.43380375572,15.9133038176804,2.36747927781216,1.36859784604482,1.28767942461765,3.01,"0539"
"22607","RIKO_01",10M 0S,15.38,6.67,22.6504375797459,13.9404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.40473762843177,1.40473762843177,1.31962213870963,2.78,"0539"
"22608","RIKO_01",11M 0S,15.16,6.67,22.4304375797459,13.9404375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.44113836791999,1.44113836791999,1.35169499274326,2.56,"0539"
"22609","RIKO_01",12M 0S,14.94,6.67,22.2104375797459,13.9404375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.47947578520444,1.47947578520444,1.38536571643221,2.34,"0539"
"22610","RIKO_01",13M 0S,14.72,6.67,21.9904375797459,13.9404375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.5199086638063,1.5199086638063,1.42075676904129,2.12,"0539"
"22611","RIKO_01",14M 0S,14.5,6.67,21.7704375797459,13.9404375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.56261363264887,1.56261363264888,1.458003451446,1.9,"0539"
"22612","RIKO_01",15M 0S,14.28,6.67,21.5504375797459,13.9404375797459,7.61,3.32,2610,10770.8674096796,13.5458883727682,2.60778774555068,1.60778774555068,1.49725563473367,1.68,"0539"
"22613","RIKO_01",16M 0S,14.05,6.67,21.3204375797459,13.9404375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.65789495171283,1.65789495171283,1.54061722182437,1.46,"0539"
"22614","RIKO_01",17M 0S,13.83,6.67,21.1004375797459,13.9404375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.70883585805038,1.70883585805038,1.58451062081345,1.23,"0539"
"22615","RIKO_01",18M 0S,13.61,6.67,20.8804375797459,13.9404375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.76300644721047,1.76300644721047,1.6309784833681,1.01,"0539"
"22616","RIKO_01",19M 0S,13.39,6.67,20.6604375797459,13.9404375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.82072392018463,1.82072392018463,1.68025415115288,0.79,"0539"
"22617","RIKO_01",20M 0S,13.17,6.67,20.4404375797459,13.9404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.88234842209857,1.88234842209857,1.7326000435231,0.57,"0539"
"22618","RIKO_02",0S,16.77,6.65,24.0404375797459,13.9204375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.20704197071548,1.20704197071548,1.14355927884303,5,"0539"
"22619","RIKO_02",1M 0S,16.55,6.65,23.8204375797459,13.9204375797459,9.9,3.32,2610,9443.33531217556,17.6221149658877,2.23386512562027,1.23386512562027,1.16760707019099,4.78,"0539"
"22620","RIKO_02",2M 0S,16.33,6.65,23.6004375797459,13.9204375797459,9.68,3.32,2610,9550.04305299456,17.2305124110901,2.26190751483891,1.26190751483891,1.19268798406636,4.56,"0539"
"22621","RIKO_02",3M 0S,16.11,6.65,23.3804375797459,13.9204375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.29367880885087,1.29262060779267,1.22008749247946,4.34,"0539"
"22622","RIKO_02",4M 0S,15.89,6.65,23.1604375797459,13.9204375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.32451405673247,1.32343063311383,1.2475001653709,4.11,"0539"
"22623","RIKO_02",5M 0S,15.66,6.65,22.9304375797459,13.9204375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.35574525456611,1.35574525456611,1.27617295480494,3.89,"0539"
"22624","RIKO_02",6M 0S,15.44,6.65,22.7104375797459,13.9204375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.38967744523785,1.38967744523785,1.30619479312015,3.67,"0539"
"22625","RIKO_02",7M 0S,15.22,6.65,22.4904375797459,13.9204375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.4253517787212,1.4253517787212,1.33766318276273,3.45,"0539"
"22626","RIKO_02",8M 0S,15,6.65,22.2704375797459,13.9204375797459,8.35,3.32,2610,10282.5249118528,14.863096966178,2.46290595732224,1.46290595732224,1.37068525411143,3.23,"0539"
"22627","RIKO_02",9M 0S,14.78,6.65,22.0504375797459,13.9204375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.50557447581782,1.50434294872422,1.40699774957749,3.01,"0539"
"22628","RIKO_02",10M 0S,14.56,6.65,21.8304375797459,13.9204375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.54750186628363,1.54623604349882,1.44357858594625,2.78,"0539"
"22629","RIKO_02",11M 0S,14.34,6.65,21.6104375797459,13.9204375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.59183134682822,1.59052926349488,1.48211234273877,2.56,"0539"
"22630","RIKO_02",12M 0S,14.11,6.65,21.3804375797459,13.9204375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.63743495223066,1.63743495223066,1.52275969816066,2.34,"0539"
"22631","RIKO_02",13M 0S,13.89,6.65,21.1604375797459,13.9204375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.6871912629338,1.6871912629338,1.56569945404642,2.12,"0539"
"22632","RIKO_02",14M 0S,13.67,6.65,20.9404375797459,13.9204375797459,7.02,3.32,2610,11214.3589274575,12.4956815212658,2.74006620279782,1.74006620279782,1.61113116531521,1.9,"0539"
"22633","RIKO_02",15M 0S,13.45,6.65,20.7204375797459,13.9204375797459,6.8,3.32,2610,11394.3236642069,12.1040789664683,2.7963624623001,1.7963624623001,1.65927824089875,1.68,"0539"
"22634","RIKO_02",16M 0S,13.23,6.65,20.5004375797459,13.9204375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,2.86077088944303,1.85924881942781,1.71278988056692,1.46,"0539"
"22635","RIKO_02",17M 0S,13.01,6.65,20.2804375797459,13.9204375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,2.92523854230562,1.92366373915601,1.76730738628908,1.23,"0539"
"22636","RIKO_02",18M 0S,12.78,6.65,20.0504375797459,13.9204375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,2.99270224202948,1.99270224202948,1.82540953645838,1.01,"0539"
"22637","RIKO_02",19M 0S,12.56,6.65,19.8304375797459,13.9204375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.06688066728269,2.06688066728269,1.88746189668199,0.79,"0539"
"22638","RIKO_02",20M 0S,12.34,6.65,19.6104375797459,13.9204375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.14679520977868,2.14679520977868,1.95388148943366,0.57,"0539"
"22639","RIKO_01",0S,17.6,6.65,24.8704375797459,13.9204375797459,10.94,3.32,2610,8983.267810126,19.4733270431122,2.11748306614632,1.11656898936387,1.06203124925877,5,"0540"
"22640","RIKO_01",1M 0S,17.38,6.65,24.6504375797459,13.9204375797459,10.72,3.32,2610,9074.97872206707,19.0817244883147,2.14041648727992,1.13948365145902,1.08274133074239,4.78,"0540"
"22641","RIKO_01",2M 0S,17.16,6.65,24.4304375797459,13.9204375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.16431092796578,1.1633585470134,1.10427518780712,4.56,"0540"
"22642","RIKO_01",3M 0S,16.93,6.65,24.2004375797459,13.9204375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.18825532525688,1.18825532525688,1.12668296823102,4.34,"0540"
"22643","RIKO_01",4M 0S,16.71,6.65,23.9804375797459,13.9204375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.2142410281949,1.2142410281949,1.15001897446171,4.11,"0540"
"22644","RIKO_01",5M 0S,16.49,6.65,23.7604375797459,13.9204375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.24138869345942,1.24138869345942,1.17434210297678,3.89,"0540"
"22645","RIKO_01",6M 0S,16.27,6.65,23.5404375797459,13.9204375797459,9.61,3.32,2610,9584.76157901358,17.1059115982,2.27213993170038,1.27109934897406,1.20089579462221,3.67,"0540"
"22646","RIKO_01",7M 0S,16.05,6.65,23.3204375797459,13.9204375797459,9.39,3.32,2610,9696.39305817674,16.7143090434025,2.30194512711828,1.30088016439198,1.22744347763188,3.45,"0540"
