"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"22647","RIKO_01",8M 0S,15.83,6.65,23.1004375797459,13.9204375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.33318045186921,1.33208993932832,1.25519145119631,3.23,"0540"
"22648","RIKO_01",9M 0S,15.6,6.65,22.8704375797459,13.9204375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.36483404956879,1.36483404956879,1.28422300052529,3.01,"0540"
"22649","RIKO_01",10M 0S,15.38,6.65,22.6504375797459,13.9204375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.39922849297144,1.39922849297144,1.31462929853943,2.78,"0540"
"22650","RIKO_01",11M 0S,15.16,6.65,22.4304375797459,13.9204375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.43540126247247,1.43540126247247,1.34651036229416,2.56,"0540"
"22651","RIKO_01",12M 0S,14.94,6.65,22.2104375797459,13.9204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.47349393771299,1.47349393771299,1.37997615202796,2.34,"0540"
"22652","RIKO_01",13M 0S,14.72,6.65,21.9904375797459,13.9204375797459,8.06,3.32,2610,10465.8736456281,14.3468935984904,2.51678222625815,1.51554153146907,1.41678919949107,2.12,"0540"
"22653","RIKO_01",14M 0S,14.5,6.65,21.7704375797459,13.9204375797459,7.84,3.32,2610,10611.7003196222,13.9552910436928,2.55934499281131,1.55806948260723,1.45388765972894,1.9,"0540"
"22654","RIKO_01",15M 0S,14.28,6.65,21.5504375797459,13.9204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.60436545192135,1.60305311596335,1.49298119859257,1.68,"0540"
"22655","RIKO_01",16M 0S,14.05,6.65,21.3204375797459,13.9204375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.65071145184334,1.65071145184334,1.53423519989854,1.46,"0540"
"22656","RIKO_01",17M 0S,13.83,6.65,21.1004375797459,13.9204375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.70129035426751,1.70129035426751,1.5778338464339,1.23,"0540"
"22657","RIKO_01",18M 0S,13.61,6.65,20.8804375797459,13.9204375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.75506677351159,1.75506677351159,1.62398286914972,1.01,"0540"
"22658","RIKO_01",19M 0S,13.39,6.65,20.6604375797459,13.9204375797459,6.73,3.32,2610,11453.4276292144,11.9794781535782,2.8165326513582,1.81504676725716,1.67520703365764,0.79,"0540"
"22659","RIKO_01",20M 0S,13.17,6.65,20.4404375797459,13.9204375797459,6.51,3.32,2610,11645.349143844,11.5878755987807,2.87792085155771,1.87638475324742,1.72732189204237,0.57,"0540"
"22660","RIKO_02",0S,16.77,6.64,24.0404375797459,13.9104375797459,10.13,3.32,2610,9335.51509308977,18.0315176368123,2.20486325208694,1.20486325208694,1.1415544148686,5,"0540"
"22661","RIKO_02",1M 0S,16.55,6.64,23.8204375797459,13.9104375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.23161097312217,1.23161097312217,1.16553712205025,4.78,"0540"
"22662","RIKO_02",2M 0S,16.33,6.64,23.6004375797459,13.9104375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.25957324495776,1.25957324495776,1.19054915064333,4.56,"0540"
"22663","RIKO_02",3M 0S,16.11,6.64,23.3804375797459,13.9104375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.2888347142176,1.2888347142176,1.21665822055173,4.34,"0540"
"22664","RIKO_02",4M 0S,15.89,6.64,23.1604375797459,13.9104375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.31948808039359,1.31948808039359,1.24393812534079,4.11,"0540"
"22665","RIKO_02",5M 0S,15.66,6.64,22.9304375797459,13.9104375797459,9.02,3.32,2610,9893.26721270111,16.0557047466976,2.35313356359653,1.35313356359653,1.2737974362601,3.89,"0540"
"22666","RIKO_02",6M 0S,15.44,6.64,22.7104375797459,13.9104375797459,8.8,3.32,2610,10016.1696543866,15.6641021919001,2.38696190268644,1.38696190268644,1.30373138197104,3.67,"0540"
"22667","RIKO_02",7M 0S,15.22,6.64,22.4904375797459,13.9104375797459,8.58,3.32,2610,10143.7693163861,15.2724996371026,2.42252502839635,1.42252502839635,1.33510606633641,3.45,"0540"
"22668","RIKO_02",8M 0S,15,6.64,22.2704375797459,13.9104375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.45995989756468,1.45995989756468,1.36802806965859,3.23,"0540"
"22669","RIKO_02",9M 0S,14.78,6.64,22.0504375797459,13.9104375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.49941827317453,1.49941827317453,1.40261475055369,3.01,"0540"
"22670","RIKO_02",10M 0S,14.56,6.64,21.8304375797459,13.9104375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.54106878076271,1.54106878076271,1.438995643786,2.78,"0540"
"22671","RIKO_02",11M 0S,14.34,6.64,21.6104375797459,13.9104375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.58509931735593,1.58509931735593,1.47731408143691,2.56,"0540"
"22672","RIKO_02",12M 0S,14.11,6.64,21.3804375797459,13.9104375797459,7.47,3.32,2610,10871.3307062798,13.296686746988,2.63390424948336,1.63390424948336,1.51961873155889,2.34,"0540"
"22673","RIKO_02",13M 0S,13.89,6.64,21.1604375797459,13.9104375797459,7.25,3.32,2610,11035.0423651203,12.9050841921905,2.6834847922263,1.6834847922263,1.56241506197815,2.12,"0540"
"22674","RIKO_02",14M 0S,13.67,6.64,20.9404375797459,13.9104375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.73616852683367,1.73616852683367,1.60769175279273,1.9,"0540"
"22675","RIKO_02",15M 0S,13.45,6.64,20.7204375797459,13.9104375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.79225620317778,1.79225620317778,1.65567087177087,1.68,"0540"
"22676","RIKO_02",16M 0S,13.23,6.64,20.5004375797459,13.9104375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.85208873196369,1.85208873196369,1.70660181124209,1.46,"0540"
"22677","RIKO_02",17M 0S,13.01,6.64,20.2804375797459,13.9104375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,2.9160541198808,1.9160541198808,1.76076562420667,1.23,"0540"
"22678","RIKO_02",18M 0S,12.78,6.64,20.0504375797459,13.9104375797459,6.14,3.32,2610,11991.0944153098,10.9292713020758,2.98782813414343,1.98782813414344,1.82119363620914,1.01,"0540"
"22679","RIKO_02",19M 0S,12.56,6.64,19.8304375797459,13.9104375797459,5.92,3.32,2610,12211.8695029368,10.5376687472783,3.06170012561498,2.06170012561498,1.8830071703244,0.79,"0540"
"22680","RIKO_02",20M 0S,12.34,6.64,19.6104375797459,13.9104375797459,5.7,3.32,2610,12445.3060269832,10.1460661924808,3.14127451642819,2.14127451642819,1.94916418086669,0.57,"0540"
"22681","RIKO_01",0S,17.6,6.7,24.8704375797459,13.9704375797459,10.9,3.32,2610,8999.73577593794,19.4021265786036,2.12525364620557,1.12525364620557,1.07009990319401,5,"0541"
"22682","RIKO_01",1M 0S,17.38,6.7,24.6504375797459,13.9704375797459,10.67,3.32,2610,9096.21670740115,18.9927239076789,2.15044655516783,1.14950934804505,1.09201296319258,4.78,"0541"
"22683","RIKO_01",2M 0S,17.16,6.7,24.4304375797459,13.9704375797459,10.45,3.32,2610,9191.46764733259,18.6011213528814,2.17466648264504,1.173709544846,1.11382983063396,4.56,"0541"
"22684","RIKO_01",3M 0S,16.93,6.7,24.2004375797459,13.9704375797459,10.23,3.32,2610,9289.77491054348,18.2095187980839,2.19895061032656,1.19895061032656,1.13653620927211,4.34,"0541"
"22685","RIKO_01",4M 0S,16.71,6.7,23.9804375797459,13.9704375797459,10.01,3.32,2610,9391.30552056632,17.8179162432864,2.22530117319088,1.22530117319088,1.16018763153464,4.11,"0541"
"22686","RIKO_01",5M 0S,16.49,6.7,23.7604375797459,13.9704375797459,9.79,3.32,2610,9496.23956540454,17.4263136884889,2.25283603101539,1.25283603101539,1.18484435062855,3.89,"0541"
"22687","RIKO_01",6M 0S,16.27,6.7,23.5404375797459,13.9704375797459,9.57,3.32,2610,9604.77154145982,17.0347111336914,2.2816368593146,1.2816368593146,1.21057185307115,3.67,"0541"
"22688","RIKO_01",7M 0S,16.05,6.7,23.3204375797459,13.9704375797459,9.34,3.32,2610,9722.31235878138,16.6253084627667,2.31426817383733,1.31319751002577,1.23869115385051,3.45,"0541"
"22689","RIKO_01",8M 0S,15.83,6.7,23.1004375797459,13.9704375797459,9.12,3.32,2610,9838.87830577193,16.2337059079692,2.34597201136411,1.34487552013604,1.26683800880111,3.23,"0541"
"22690","RIKO_01",9M 0S,15.6,6.7,22.8704375797459,13.9704375797459,8.9,3.32,2610,9959.74008053976,15.8421033531717,2.37811963411693,1.37811963411693,1.29629377156174,3.01,"0541"
"22691","RIKO_01",10M 0S,15.38,6.7,22.6504375797459,13.9704375797459,8.68,3.32,2610,10085.1681945082,15.4505007983742,2.41304893359916,1.41304893359916,1.32715191739775,2.78,"0541"
"22692","RIKO_01",11M 0S,15.16,6.7,22.4304375797459,13.9704375797459,8.46,3.32,2610,10215.4576240169,15.0588982435767,2.44979488695516,1.44979488695516,1.35951503929905,2.56,"0541"
"22693","RIKO_01",12M 0S,14.94,6.7,22.2104375797459,13.9704375797459,8.24,3.32,2610,10350.9307306296,14.6672956887792,2.48850300286902,1.48850300286902,1.39349598746335,2.34,"0541"
"22694","RIKO_01",13M 0S,14.72,6.7,21.9904375797459,13.9704375797459,8.02,3.32,2610,10491.9406191187,14.2756931339817,2.52933475606492,1.52933475606492,1.42921918404791,2.12,"0541"
"22695","RIKO_01",14M 0S,14.5,6.7,21.7704375797459,13.9704375797459,7.79,3.32,2610,10645.7013690032,13.866290463057,2.5757721108653,1.5744884138178,1.46857844133809,1.9,"0541"
"22696","RIKO_01",15M 0S,14.28,6.7,21.5504375797459,13.9704375797459,7.57,3.32,2610,10799.2866343002,13.4746879082595,2.62156733733695,1.62024633337394,1.50830980364403,1.68,"0541"
"22697","RIKO_01",16M 0S,14.05,6.7,21.3204375797459,13.9704375797459,7.35,3.32,2610,10959.7169634242,13.083085353462,2.66874350253615,1.66874350253615,1.55025075320932,1.46,"0541"
"22698","RIKO_01",17M 0S,13.83,6.7,21.1004375797459,13.9704375797459,7.13,3.32,2610,11127.516403869,12.6914827986645,2.72023348438158,1.72023348438158,1.5945908852798,1.23,"0541"
"22699","RIKO_01",18M 0S,13.61,6.7,20.8804375797459,13.9704375797459,6.91,3.32,2610,11303.2669483108,12.299880243867,2.77500213366725,1.77500213366725,1.64154212492125,1.01,"0541"
"22700","RIKO_01",19M 0S,13.39,6.7,20.6604375797459,13.9704375797459,6.69,3.32,2610,11487.6170414703,11.9082776890695,2.83337290637379,1.8333729063738,1.69134211415383,0.79,"0541"
"22701","RIKO_01",20M 0S,13.17,6.7,20.4404375797459,13.9704375797459,6.46,3.32,2610,11690.3294161279,11.4988750181449,2.90019578074933,1.89864779313323,1.74674229840855,0.57,"0541"
"22702","RIKO_02",0S,16.77,6.69,24.0404375797459,13.9604375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.21580007377388,1.21580007377388,1.15161641380048,5,"0541"
"22703","RIKO_02",1M 0S,16.55,6.69,23.8204375797459,13.9604375797459,9.86,3.32,2610,9462.47076302889,17.550914501379,2.24292745878709,1.24292745878709,1.17592658620506,4.78,"0541"
"22704","RIKO_02",2M 0S,16.33,6.69,23.6004375797459,13.9604375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.27129302319924,1.27129302319924,1.20128524829351,4.56,"0541"
"22705","RIKO_02",3M 0S,16.11,6.69,23.3804375797459,13.9604375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.30098351843319,1.30098351843319,1.22776172660026,4.34,"0541"
"22706","RIKO_02",4M 0S,15.89,6.69,23.1604375797459,13.9604375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.33209399387399,1.33209399387399,1.25543159726403,4.11,"0541"
"22707","RIKO_02",5M 0S,15.66,6.69,22.9304375797459,13.9604375797459,8.98,3.32,2610,9915.27673314656,15.984504282189,2.36361522757691,1.36472881332302,1.28437740649661,3.89,"0541"
"22708","RIKO_02",6M 0S,15.44,6.69,22.7104375797459,13.9604375797459,8.76,3.32,2610,10039.0115760795,15.5929017273915,2.3978612721051,1.39900282461652,1.31468949307264,3.67,"0541"
"22709","RIKO_02",7M 0S,15.22,6.69,22.4904375797459,13.9604375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.43672505787113,1.43672505787112,1.34794789955337,3.45,"0541"
"22710","RIKO_02",8M 0S,15,6.69,22.2704375797459,13.9604375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.47476110031777,1.47476110031777,1.3813738937741,3.23,"0541"
"22711","RIKO_02",9M 0S,14.78,6.69,22.0504375797459,13.9604375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.51486585211875,1.51486585211875,1.41649981720119,3.01,"0541"
"22712","RIKO_02",10M 0S,14.56,6.69,21.8304375797459,13.9604375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.55721280097086,1.55721280097086,1.45345873205895,2.78,"0541"
"22713","RIKO_02",11M 0S,14.34,6.69,21.6104375797459,13.9604375797459,7.65,3.32,2610,10742.6713733268,13.6170888372768,2.60199539132558,1.60199539132558,1.49239795991091,2.56,"0541"
"22714","RIKO_02",12M 0S,14.11,6.69,21.3804375797459,13.9604375797459,7.43,3.32,2610,10900.5547662792,13.2254862824793,2.64808408393549,1.64942997895568,1.53348104433211,2.34,"0541"
"22715","RIKO_02",13M 0S,13.89,6.69,21.1604375797459,13.9604375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.70212010328343,1.70212010328343,1.57892165203347,2.12,"0541"
"22716","RIKO_02",14M 0S,13.67,6.69,20.9404375797459,13.9604375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.75576858791414,1.75576858791414,1.62498002480388,1.9,"0541"
"22717","RIKO_02",15M 0S,13.45,6.69,20.7204375797459,13.9604375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,2.81290898574566,1.81290898574566,1.6738062552573,1.68,"0541"
"22718","RIKO_02",16M 0S,13.23,6.69,20.5004375797459,13.9604375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,2.87389369168818,1.87389369168818,1.72565757220778,1.46,"0541"
"22719","RIKO_02",17M 0S,13.01,6.69,20.2804375797459,13.9604375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,2.93912416829758,1.93912416829758,1.78082409725191,1.23,"0541"
"22720","RIKO_02",18M 0S,12.78,6.69,20.0504375797459,13.9604375797459,6.1,3.32,2610,12030.3452384949,10.8580708375671,3.00742044977716,2.00905979403946,1.83963427604756,1.01,"0541"
"22721","RIKO_02",19M 0S,12.56,6.69,19.8304375797459,13.9604375797459,5.88,3.32,2610,12253.336072187,10.4664682827696,3.08252801762597,2.08422869789808,1.90246142252611,0.79,"0541"
"22722","RIKO_02",20M 0S,12.34,6.69,19.6104375797459,13.9604375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.1690734059541,2.1690734059541,1.97290260602411,0.57,"0541"
"22723","RIKO_01",0S,17.6,6.69,24.8704375797459,13.9604375797459,10.91,3.32,2610,8995.61029519129,19.4199266947307,2.12330565936212,1.12330565936212,1.06829539041478,5,"0542"
"22724","RIKO_01",1M 0S,17.38,6.69,24.6504375797459,13.9604375797459,10.69,3.32,2610,9087.70363421428,19.0283241399332,2.14642326881578,1.14642326881578,1.08918316920455,4.78,"0542"
"22725","RIKO_01",2M 0S,17.16,6.69,24.4304375797459,13.9604375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.17051239194276,1.17051239194276,1.11090405116816,4.56,"0542"
"22726","RIKO_01",3M 0S,16.93,6.69,24.2004375797459,13.9604375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.19465997498934,1.19563558474543,1.13350889262882,4.34,"0542"
"22727","RIKO_01",4M 0S,16.71,6.69,23.9804375797459,13.9604375797459,10.02,3.32,2610,9386.61807055103,17.8357163594136,2.2230803137366,1.2230803137366,1.15814621245803,4.11,"0542"
"22728","RIKO_01",5M 0S,16.49,6.69,23.7604375797459,13.9604375797459,9.8,3.32,2610,9491.39330861257,17.4441138046161,2.25053721873885,1.25053721873885,1.18273579265863,3.89,"0542"
"22729","RIKO_01",6M 0S,16.27,6.69,23.5404375797459,13.9604375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.27925519244684,1.27925519244684,1.20839218758596,3.67,"0542"
"22730","RIKO_01",7M 0S,16.05,6.69,23.3204375797459,13.9604375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.30932315637187,1.30932315637187,1.23518636199837,3.45,"0542"
"22731","RIKO_01",8M 0S,15.83,6.69,23.1004375797459,13.9604375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.34083859339614,1.34083859339614,1.26319571750357,3.23,"0542"
"22732","RIKO_01",9M 0S,15.6,6.69,22.8704375797459,13.9604375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.37278752731398,1.37390860354716,1.29250483930915,3.01,"0542"
"22733","RIKO_01",10M 0S,15.38,6.69,22.6504375797459,13.9604375797459,8.69,3.32,2610,10079.3637806781,15.4683009145014,2.41027212239824,1.41027212239824,1.32463656535322,2.78,"0542"
"22734","RIKO_01",11M 0S,15.16,6.69,22.4304375797459,13.9604375797459,8.47,3.32,2610,10209.4254666418,15.0766983597039,2.44690256713585,1.44690256713586,1.35690258487815,2.56,"0542"
"22735","RIKO_01",12M 0S,14.94,6.69,22.2104375797459,13.9604375797459,8.25,3.32,2610,10344.6555371273,14.6850958049064,2.48548663559281,1.48548663559281,1.39077974606727,2.34,"0542"
"22736","RIKO_01",13M 0S,14.72,6.69,21.9904375797459,13.9604375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.52618489958166,1.52618489958166,1.42639181276869,2.12,"0542"
"22737","RIKO_01",14M 0S,14.5,6.69,21.7704375797459,13.9604375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.56917602351353,1.56917602351353,1.46387555825061,1.9,"0542"
"22738","RIKO_01",15M 0S,14.28,6.69,21.5504375797459,13.9604375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.61465938651392,1.61465938651393,1.50338252068756,1.68,"0542"
"22739","RIKO_01",16M 0S,14.05,6.69,21.3204375797459,13.9604375797459,7.36,3.32,2610,10952.2689727825,13.1008854695892,2.66511749234249,1.66511749234249,1.54703146888434,1.46,"0542"
"22740","RIKO_01",17M 0S,13.83,6.69,21.1004375797459,13.9604375797459,7.14,3.32,2610,11119.7212950987,12.7092829147917,2.71642363356312,1.71642363356312,1.59122207165567,1.23,"0542"
"22741","RIKO_01",18M 0S,13.61,6.69,20.8804375797459,13.9604375797459,6.92,3.32,2610,11295.0968952388,12.3176803599942,2.77099201497698,1.77099201497698,1.63801149831756,1.01,"0542"
"22742","RIKO_01",19M 0S,13.39,6.69,20.6604375797459,13.9604375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.82914399158816,1.82914399158816,1.68763594721814,0.79,"0542"
"22743","RIKO_01",20M 0S,13.17,6.69,20.4404375797459,13.9604375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,2.89124455920381,1.89124455920381,1.74036113397677,0.57,"0542"
"22744","RIKO_02",0S,16.77,6.67,24.0404375797459,13.9404375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.21141235085551,1.21141235085551,1.14758028930566,5,"0542"
"22745","RIKO_02",1M 0S,16.55,6.67,23.8204375797459,13.9404375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.23838711980169,1.23838711980169,1.17175886068215,4.78,"0542"
"22746","RIKO_02",2M 0S,16.33,6.67,23.6004375797459,13.9404375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.26659055317191,1.26659055317191,1.19697820546049,4.56,"0542"
"22747","RIKO_02",3M 0S,16.11,6.67,23.3804375797459,13.9404375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.29854345107536,1.2974830056883,1.22453131402543,4.34,"0542"
"22748","RIKO_02",4M 0S,15.89,6.67,23.1604375797459,13.9404375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.32956186141593,1.32847608508585,1.25210013983865,4.11,"0542"
"22749","RIKO_02",5M 0S,15.66,6.67,22.9304375797459,13.9404375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.36098606714579,1.36098606714579,1.28093891381518,3.89,"0542"
"22750","RIKO_02",6M 0S,15.44,6.67,22.7104375797459,13.9404375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.39512710873896,1.39512710873896,1.31113745424502,3.67,"0542"
"22751","RIKO_02",7M 0S,15.22,6.67,22.4904375797459,13.9404375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.43102511621529,1.43102511621529,1.34279425390036,3.45,"0542"
"22752","RIKO_02",8M 0S,15,6.67,22.2704375797459,13.9404375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.46881929695566,1.46881929695567,1.37601755315195,3.23,"0542"
"22753","RIKO_02",9M 0S,14.78,6.67,22.0504375797459,13.9404375797459,8.1,3.32,2610,10440,14.418094062999,2.51176107946181,1.51052651156058,1.41255548444215,3.01,"0542"
"22754","RIKO_02",10M 0S,14.56,6.67,21.8304375797459,13.9404375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.553967607061,1.55269857152801,1.44936782591247,2.78,"0542"
"22755","RIKO_02",11M 0S,14.34,6.67,21.6104375797459,13.9404375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.5985985305014,1.59729304747268,1.48815022769739,2.56,"0542"
"22756","RIKO_02",12M 0S,14.11,6.67,21.3804375797459,13.9404375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.6445248311345,1.6445248311345,1.52906518333191,2.34,"0542"
"22757","RIKO_02",13M 0S,13.89,6.67,21.1604375797459,13.9404375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.69463500604442,1.69463500604442,1.57229356184507,2.12,"0542"
"22758","RIKO_02",14M 0S,13.67,6.67,20.9404375797459,13.9404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.74789496337724,1.74789496337724,1.61803728080855,1.9,"0542"
"22759","RIKO_02",15M 0S,13.45,6.67,20.7204375797459,13.9404375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.80461131912105,1.80461131912105,1.66652245997966,1.68,"0542"
"22760","RIKO_02",16M 0S,13.23,6.67,20.5004375797459,13.9404375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,2.8695060677314,1.86797935017415,1.72041886939063,1.46,"0542"
"22761","RIKO_02",17M 0S,13.01,6.67,20.2804375797459,13.9404375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,2.93448100215493,1.93290122332396,1.77533811776796,1.23,"0542"
"22762","RIKO_02",18M 0S,12.78,6.67,20.0504375797459,13.9404375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.00249832138145,2.00249832138146,1.83387925089901,1.01,"0542"
"22763","RIKO_02",19M 0S,12.56,6.67,19.8304375797459,13.9404375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.07729452353832,2.07729452353832,1.89641277718886,0.79,"0542"
"22764","RIKO_02",20M 0S,12.34,6.67,19.6104375797459,13.9404375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.15789501651511,2.15789501651511,1.96336152503137,0.57,"0542"
"22765","RIKO_01",0S,17.6,6.65,24.8704375797459,13.9204375797459,10.95,3.32,2610,8979.1649244084,19.4911271592394,2.11554929165668,1.11554929165668,1.06110868997638,5,"0543"
"22766","RIKO_01",1M 0S,17.38,6.65,24.6504375797459,13.9204375797459,10.73,3.32,2610,9070.74894848747,19.0995246044419,2.13842169092644,1.13842169092644,1.08178245625146,4.78,"0543"
"22767","RIKO_01",2M 0S,17.16,6.65,24.4304375797459,13.9204375797459,10.5,3.32,2610,9169.55708542442,18.6901219335172,2.16431092796578,1.1633585470134,1.10427518780712,4.56,"0543"
"22768","RIKO_01",3M 0S,16.93,6.65,24.2004375797459,13.9204375797459,10.28,3.32,2610,9267.15550782578,18.2985193787197,2.18825532525688,1.18825532525688,1.12668296823102,4.34,"0543"
"22769","RIKO_01",4M 0S,16.71,6.65,23.9804375797459,13.9204375797459,10.06,3.32,2610,9367.93821508183,17.9069168239222,2.2142410281949,1.2142410281949,1.15001897446171,4.11,"0543"
"22770","RIKO_01",5M 0S,16.49,6.65,23.7604375797459,13.9204375797459,9.84,3.32,2610,9472.08221371704,17.5153142691247,2.24138869345942,1.24138869345942,1.17434210297678,3.89,"0543"
"22771","RIKO_01",6M 0S,16.27,6.65,23.5404375797459,13.9204375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.26977803987949,1.26977803987949,1.1997163406043,3.67,"0543"
"22772","RIKO_01",7M 0S,16.05,6.65,23.3204375797459,13.9204375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.29949624932348,1.29949624932348,1.22621132660885,3.45,"0543"
"22773","RIKO_01",8M 0S,15.83,6.65,23.1004375797459,13.9204375797459,9.17,3.32,2610,9812.01809102178,16.322706488605,2.33318045186921,1.33208993932832,1.25519145119631,3.23,"0543"
"22774","RIKO_01",9M 0S,15.6,6.65,22.8704375797459,13.9204375797459,8.95,3.32,2610,9931.88061315512,15.9311039338075,2.36483404956879,1.36483404956879,1.28422300052529,3.01,"0543"
"22775","RIKO_01",10M 0S,15.38,6.65,22.6504375797459,13.9204375797459,8.73,3.32,2610,10056.2459434039,15.53950137901,2.39922849297144,1.39922849297144,1.31462929853943,2.78,"0543"
"22776","RIKO_01",11M 0S,15.16,6.65,22.4304375797459,13.9204375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.43540126247247,1.43540126247247,1.34651036229416,2.56,"0543"
"22777","RIKO_01",12M 0S,14.94,6.65,22.2104375797459,13.9204375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.47349393771299,1.47349393771299,1.37997615202796,2.34,"0543"
"22778","RIKO_01",13M 0S,14.72,6.65,21.9904375797459,13.9204375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.51366353700628,1.51366353700628,1.4151478382803,2.12,"0543"
"22779","RIKO_01",14M 0S,14.5,6.65,21.7704375797459,13.9204375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.55608468071856,1.55608468071856,1.45215926784895,1.9,"0543"
"22780","RIKO_01",15M 0S,14.28,6.65,21.5504375797459,13.9204375797459,7.62,3.32,2610,10763.7975911236,13.5636884888953,2.60436545192135,1.60305311596335,1.49298119859257,1.68,"0543"
"22781","RIKO_01",16M 0S,14.05,6.65,21.3204375797459,13.9204375797459,7.4,3.32,2610,10922.6281363693,13.1720859340978,2.65071145184334,1.65071145184334,1.53423519989854,1.46,"0543"
"22782","RIKO_01",17M 0S,13.83,6.65,21.1004375797459,13.9204375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,2.70129035426751,1.70129035426751,1.5778338464339,1.23,"0543"
"22783","RIKO_01",18M 0S,13.61,6.65,20.8804375797459,13.9204375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.75506677351159,1.75506677351159,1.62398286914972,1.01,"0543"
"22784","RIKO_01",19M 0S,13.39,6.65,20.6604375797459,13.9204375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,2.81235381953126,1.81235381953126,1.67291279334691,0.79,"0543"
"22785","RIKO_01",20M 0S,13.17,6.65,20.4404375797459,13.9204375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,2.87350686252158,1.87350686252158,1.72488278992974,0.57,"0543"
"22786","RIKO_02",0S,16.77,6.64,24.0404375797459,13.9104375797459,10.14,3.32,2610,9330.91064640125,18.0493177529395,2.2026888307338,1.20367502402768,1.14048772043819,5,"0543"
"22787","RIKO_02",1M 0S,16.55,6.64,23.8204375797459,13.9104375797459,9.91,3.32,2610,9438.56956102057,17.6399150820148,2.23161097312217,1.23161097312217,1.16553712205025,4.78,"0543"
"22788","RIKO_02",2M 0S,16.33,6.64,23.6004375797459,13.9104375797459,9.69,3.32,2610,9545.11399818725,17.2483125272173,2.25957324495776,1.25957324495776,1.19054915064333,4.56,"0543"
"22789","RIKO_02",3M 0S,16.11,6.64,23.3804375797459,13.9104375797459,9.47,3.32,2610,9655.34994036782,16.8567099724198,2.2888347142176,1.2888347142176,1.21665822055173,4.34,"0543"
"22790","RIKO_02",4M 0S,15.89,6.64,23.1604375797459,13.9104375797459,9.25,3.32,2610,9769.4956023494,16.4651074176223,2.31948808039359,1.31948808039359,1.24393812534079,4.11,"0543"
"22791","RIKO_02",5M 0S,15.66,6.64,22.9304375797459,13.9104375797459,9.03,3.32,2610,9887.78769568553,16.0735048628248,2.35052765710307,1.35163507681514,1.27246942877306,3.89,"0543"
"22792","RIKO_02",6M 0S,15.44,6.64,22.7104375797459,13.9104375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.38425252481733,1.38538759859713,1.30234025944981,3.67,"0543"
"22793","RIKO_02",7M 0S,15.22,6.64,22.4904375797459,13.9104375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.41970485956236,1.42086900391626,1.33364722006698,3.45,"0543"
"22794","RIKO_02",8M 0S,15,6.64,22.2704375797459,13.9104375797459,8.36,3.32,2610,10276.3732362129,14.8808970823051,2.45995989756468,1.45995989756468,1.36802806965859,3.23,"0543"
"22795","RIKO_02",9M 0S,14.78,6.64,22.0504375797459,13.9104375797459,8.14,3.32,2610,10414.3173042694,14.4892945275076,2.49941827317453,1.49941827317453,1.40261475055369,3.01,"0543"
"22796","RIKO_02",10M 0S,14.56,6.64,21.8304375797459,13.9104375797459,7.92,3.32,2610,10557.9698461744,14.0976919727101,2.54106878076271,1.54106878076271,1.438995643786,2.78,"0543"
"22797","RIKO_02",11M 0S,14.34,6.64,21.6104375797459,13.9104375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.58509931735593,1.58509931735593,1.47731408143691,2.56,"0543"
"22798","RIKO_02",12M 0S,14.11,6.64,21.3804375797459,13.9104375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.63038298711774,1.63171988551346,1.51772908017639,2.34,"0543"
"22799","RIKO_02",13M 0S,13.89,6.64,21.1604375797459,13.9104375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.67978853218191,1.68116594265023,1.56041754702894,2.12,"0543"
"22800","RIKO_02",14M 0S,13.67,6.64,20.9404375797459,13.9104375797459,7.03,3.32,2610,11206.3800157911,12.5134816373929,2.73616852683367,1.73616852683367,1.60769175279273,1.9,"0543"
"22801","RIKO_02",15M 0S,13.45,6.64,20.7204375797459,13.9104375797459,6.81,3.32,2610,11385.9547143711,12.1218790825954,2.79225620317778,1.79225620317778,1.65567087177087,1.68,"0543"
"22802","RIKO_02",16M 0S,13.23,6.64,20.5004375797459,13.9104375797459,6.59,3.32,2610,11574.4483378144,11.7302765277979,2.85208873196369,1.85208873196369,1.70660181124209,1.46,"0543"
"22803","RIKO_02",17M 0S,13.01,6.64,20.2804375797459,13.9104375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,2.9160541198808,1.9160541198808,1.76076562420667,1.23,"0543"
"22804","RIKO_02",18M 0S,12.78,6.64,20.0504375797459,13.9104375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,2.98296987701475,1.98459589327491,1.81848021322205,1.01,"0543"
"22805","RIKO_02",19M 0S,12.56,6.64,19.8304375797459,13.9104375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.05653705626319,2.058223396904,1.88010657436449,0.79,"0543"
"22806","RIKO_02",20M 0S,12.34,6.64,19.6104375797459,13.9104375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.13577316000713,2.13752447349224,1.94605635533284,0.57,"0543"
"22807","RIKO_01",0S,17.6,6.64,24.8704375797459,13.9104375797459,10.96,3.32,2610,8975.06765523572,19.5089272753665,2.11361904595262,1.11361904595262,1.05931981172157,5,"0544"
"22808","RIKO_01",1M 0S,17.38,6.64,24.6504375797459,13.9104375797459,10.74,3.32,2610,9066.52508378883,19.117324720569,2.13643060927753,1.13643060927753,1.07994046334299,4.78,"0544"
"22809","RIKO_01",2M 0S,17.16,6.64,24.4304375797459,13.9104375797459,10.52,3.32,2610,9160.83662973279,18.7257221657715,2.16019626840691,1.16019626840691,1.1013798530353,4.56,"0544"
"22810","RIKO_01",3M 0S,16.93,6.64,24.2004375797459,13.9104375797459,10.3,3.32,2610,9258.1538976317,18.334119610974,2.18400628579036,1.18497715957677,1.12368773014217,4.34,"0544"
"22811","RIKO_01",4M 0S,16.71,6.64,23.9804375797459,13.9104375797459,10.08,3.32,2610,9358.6400110883,17.9425170561765,2.2098476928215,1.21083975631356,1.14691795792095,4.11,"0544"
"22812","RIKO_01",5M 0S,16.49,6.64,23.7604375797459,13.9104375797459,9.85,3.32,2610,9467.27282919083,17.5331143852519,2.23911317194322,1.23911317194322,1.17225375769769,3.89,"0544"
"22813","RIKO_01",6M 0S,16.27,6.64,23.5404375797459,13.9104375797459,9.63,3.32,2610,9574.80338247654,17.1415118304544,2.26742105333756,1.26742105333756,1.19755801958477,3.67,"0544"
"22814","RIKO_01",7M 0S,16.05,6.64,23.3204375797459,13.9104375797459,9.41,3.32,2610,9686.08322744824,16.7499092756568,2.29705257636989,1.29705257636989,1.22397881828885,3.45,"0544"
"22815","RIKO_01",8M 0S,15.83,6.64,23.1004375797459,13.9104375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.32810280126667,1.32810280126667,1.25159172085865,3.23,"0544"
"22816","RIKO_01",9M 0S,15.6,6.64,22.8704375797459,13.9104375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.35956128691646,1.36067611411825,1.28047927088926,3.01,"0544"
"22817","RIKO_01",10M 0S,15.38,6.64,22.6504375797459,13.9104375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.39374454213036,1.39488739927322,1.31073181265979,2.78,"0544"
"22818","RIKO_01",11M 0S,15.16,6.64,22.4304375797459,13.9104375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.43254281028647,1.43254281028647,1.34392661029577,2.56,"0544"
"22819","RIKO_01",12M 0S,14.94,6.64,22.2104375797459,13.9104375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.47051382453502,1.47051382453502,1.37729049252326,2.34,"0544"
"22820","RIKO_01",13M 0S,14.72,6.64,21.9904375797459,13.9104375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.51055256728226,1.51055256728226,1.41235310860521,2.12,"0544"
"22821","RIKO_01",14M 0S,14.5,6.64,21.7704375797459,13.9104375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.55283266458533,1.55283266458533,1.44924758508596,1.9,"0544"
"22822","RIKO_01",15M 0S,14.28,6.64,21.5504375797459,13.9104375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.59754774131423,1.59754774131423,1.48812133213582,1.68,"0544"
"22823","RIKO_01",16M 0S,14.05,6.64,21.3204375797459,13.9104375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.64356667704052,1.6449143859354,1.52913801202935,1.46,"0544"
"22824","RIKO_01",17M 0S,13.83,6.64,21.1004375797459,13.9104375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.69753334403904,1.69753334403904,1.57450837904237,1.23,"0544"
"22825","RIKO_01",18M 0S,13.61,6.64,20.8804375797459,13.9104375797459,6.97,3.32,2610,11254.510716942,12.40668094063,2.75111402347786,1.75111402347786,1.62049899420757,1.01,"0544"
"22826","RIKO_01",19M 0S,13.39,6.64,20.6604375797459,13.9104375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,2.80818736942825,1.80818736942825,1.66925717509331,0.79,"0544"
"22827","RIKO_01",20M 0S,13.17,6.64,20.4404375797459,13.9104375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,2.86910639259429,1.86910639259429,1.72104048605537,0.57,"0544"
"22828","RIKO_02",0S,16.77,6.62,24.0404375797459,13.8904375797459,10.15,3.32,2610,9326.31300599086,18.0671178690666,2.20051869395475,1.20051869395475,1.13755591676951,5,"0544"
"22829","RIKO_02",1M 0S,16.55,6.62,23.8204375797459,13.8904375797459,9.93,3.32,2610,9429.05966484156,17.6755153142691,2.22711628838275,1.22711628838275,1.16140906329509,4.78,"0544"
"22830","RIKO_02",2M 0S,16.33,6.62,23.6004375797459,13.8904375797459,9.71,3.32,2610,9535.27874158441,17.2839127594716,2.25491912910821,1.25491912910821,1.18628397723361,4.56,"0544"
"22831","RIKO_02",3M 0S,16.11,6.62,23.3804375797459,13.8904375797459,9.49,3.32,2610,9645.17033823302,16.8923102046741,2.28401103726456,1.28401103726456,1.21224774775211,4.34,"0544"
"22832","RIKO_02",4M 0S,15.89,6.62,23.1604375797459,13.8904375797459,9.26,3.32,2610,9764.21907179849,16.4829075337495,2.3169832336545,1.31590332004759,1.24063532943977,4.11,"0544"
"22833","RIKO_02",5M 0S,15.66,6.62,22.9304375797459,13.8904375797459,9.04,3.32,2610,9882.31727330516,16.091304978952,2.34792751588946,1.34792751588946,1.26906124338719,3.89,"0544"
"22834","RIKO_02",6M 0S,15.44,6.62,22.7104375797459,13.8904375797459,8.82,3.32,2610,10004.8070078991,15.6997024241545,2.38154929066221,1.38154929066221,1.29882031408692,3.67,"0544"
"22835","RIKO_02",7M 0S,15.22,6.62,22.4904375797459,13.8904375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.41689124926055,1.41689124926055,1.33000857987471,3.45,"0544"
"22836","RIKO_02",8M 0S,15,6.62,22.2704375797459,13.8904375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.45408887155617,1.45408887155617,1.36273153062752,3.23,"0544"
"22837","RIKO_02",9M 0S,14.78,6.62,22.0504375797459,13.8904375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.49329224799518,1.49329224799518,1.39710529979985,3.01,"0544"
"22838","RIKO_02",10M 0S,14.56,6.62,21.8304375797459,13.8904375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.53786440651207,1.53660337246415,1.43494585688787,2.78,"0544"
"22839","RIKO_02",11M 0S,14.34,6.62,21.6104375797459,13.8904375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.5817463999534,1.58044938309218,1.47311026054318,2.56,"0544"
"22840","RIKO_02",12M 0S,14.11,6.62,21.3804375797459,13.8904375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.62687112732185,1.62687112732185,1.51336020407017,2.34,"0544"
"22841","RIKO_02",13M 0S,13.89,6.62,21.1604375797459,13.8904375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.67610244066584,1.67610244066584,1.55587143983157,2.12,"0544"
"22842","RIKO_02",14M 0S,13.67,6.62,20.9404375797459,13.8904375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.7284063466157,1.7284063466157,1.60084003893195,1.9,"0544"
"22843","RIKO_02",15M 0S,13.45,6.62,20.7204375797459,13.8904375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.78407975748766,1.78407975748766,1.64848541492433,1.68,"0544"
"22844","RIKO_02",16M 0S,13.23,6.62,20.5004375797459,13.8904375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,2.84345911401523,1.84345911401523,1.69905390404298,1.46,"0544"
"22845","RIKO_02",17M 0S,13.01,6.62,20.2804375797459,13.8904375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,2.91148350213804,1.90991610401892,1.75534805408472,1.23,"0544"
"22846","RIKO_02",18M 0S,12.78,6.62,20.0504375797459,13.8904375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,2.97812739344816,1.97812739344816,1.81279946763029,1.01,"0544"
"22847","RIKO_02",19M 0S,12.56,6.62,19.8304375797459,13.8904375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.05139137098328,2.05139137098328,1.87413882681351,0.79,"0544"
"22848","RIKO_02",20M 0S,12.34,6.62,19.6104375797459,13.8904375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.13029103909802,2.13029103909802,1.93977462068783,0.57,"0544"
"22849","RIKO_01",0S,17.6,6.68,24.8704375797459,13.9504375797459,10.91,3.32,2610,8995.61029519129,19.4199266947307,2.12330565936212,1.12238906907797,1.0674236871813,5,"0545"
"22850","RIKO_01",1M 0S,17.38,6.68,24.6504375797459,13.9504375797459,10.69,3.32,2610,9087.70363421428,19.0283241399332,2.14642326881578,1.14548781512074,1.08829442204813,4.78,"0545"
"22851","RIKO_01",2M 0S,17.16,6.68,24.4304375797459,13.9504375797459,10.47,3.32,2610,9182.68458976304,18.6367215851357,2.17051239194276,1.16955728210513,1.10999758029673,4.56,"0545"
"22852","RIKO_01",3M 0S,16.93,6.68,24.2004375797459,13.9504375797459,10.25,3.32,2610,9280.70729011955,18.2451190303382,2.19465997498934,1.19465997498934,1.13258397675279,4.34,"0545"
"22853","RIKO_01",4M 0S,16.71,6.68,23.9804375797459,13.9504375797459,10.03,3.32,2610,9381.9376324288,17.8535164755407,2.22086388271592,1.22086388271592,1.15610864809962,4.11,"0545"
"22854","RIKO_01",5M 0S,16.49,6.68,23.7604375797459,13.9504375797459,9.81,3.32,2610,9486.55446388889,17.4619139207432,2.24824309313361,1.24824309313361,1.18063130063515,3.89,"0545"
"22855","RIKO_01",6M 0S,16.27,6.68,23.5404375797459,13.9504375797459,9.58,3.32,2610,9599.75730382157,17.0525112498186,2.27925519244684,1.27821135111072,1.20740616875009,3.67,"0545"
"22856","RIKO_01",7M 0S,16.05,6.68,23.3204375797459,13.9504375797459,9.36,3.32,2610,9711.91971833502,16.660908695021,2.30932315637187,1.30825478030349,1.2341784797634,3.45,"0545"
"22857","RIKO_01",8M 0S,15.83,6.68,23.1004375797459,13.9504375797459,9.14,3.32,2610,9828.10777347309,16.2693061402235,2.34083859339614,1.33974450149242,1.26216498031108,3.23,"0545"
"22858","RIKO_01",9M 0S,15.6,6.68,22.8704375797459,13.9504375797459,8.92,3.32,2610,9948.56818686035,15.877703585426,2.37278752731398,1.37278752731398,1.29145018658124,3.01,"0545"
"22859","RIKO_01",10M 0S,15.38,6.68,22.6504375797459,13.9504375797459,8.7,3.32,2610,10073.5693773359,15.4861010306285,2.40750169467134,1.40750169467134,1.32212664498213,2.78,"0545"
"22860","RIKO_01",11M 0S,15.16,6.68,22.4304375797459,13.9504375797459,8.48,3.32,2610,10203.4039825045,15.094498475831,2.44401706882555,1.44401706882555,1.35429590907683,2.56,"0545"
"22861","RIKO_01",12M 0S,14.94,6.68,22.2104375797459,13.9504375797459,8.26,3.32,2610,10338.3917427067,14.7028959210335,2.48247757186933,1.48247757186933,1.38806966269612,2.34,"0545"
"22862","RIKO_01",13M 0S,14.72,6.68,21.9904375797459,13.9504375797459,8.03,3.32,2610,10485.4056196562,14.2934932501089,2.52618489958166,1.5249395695692,1.42522791150453,2.12,"0545"
"22863","RIKO_01",14M 0S,14.5,6.68,21.7704375797459,13.9504375797459,7.81,3.32,2610,10632.0617716417,13.9018906953114,2.56917602351353,1.56789561378242,1.46268107115557,1.9,"0545"
"22864","RIKO_01",15M 0S,14.28,6.68,21.5504375797459,13.9504375797459,7.59,3.32,2610,10785.0489397318,13.5102881405139,2.61465938651392,1.61334186345727,1.50215579686548,1.68,"0545"
"22865","RIKO_01",16M 0S,14.05,6.68,21.3204375797459,13.9504375797459,7.37,3.32,2610,10944.8361460202,13.1186855857164,2.66150132206794,1.66150132206794,1.54382030197717,1.46,"0545"
"22866","RIKO_01",17M 0S,13.83,6.68,21.1004375797459,13.9504375797459,7.15,3.32,2610,11111.9425454268,12.7270830309189,2.71262443967003,1.71262443967003,1.58786199481466,1.23,"0545"
"22867","RIKO_01",18M 0S,13.61,6.68,20.8804375797459,13.9504375797459,6.93,3.32,2610,11286.94453265,12.3354804761214,2.76699346950082,1.76699346950082,1.6344902970306,1.01,"0545"
"22868","RIKO_01",19M 0S,13.39,6.68,20.6604375797459,13.9504375797459,6.7,3.32,2610,11479.0409917184,11.9260778051967,2.82914399158816,1.82765145427473,1.68625887705073,0.79,"0545"
"22869","RIKO_01",20M 0S,13.17,6.68,20.4404375797459,13.9504375797459,6.48,3.32,2610,11672.2748425489,11.5344752503992,2.89124455920381,1.88970134932727,1.73894104133056,0.57,"0545"
"22870","RIKO_02",0S,16.77,6.67,24.0404375797459,13.9404375797459,10.1,3.32,2610,9349.36943921306,17.9781172884308,2.21141235085551,1.21141235085551,1.14758028930566,5,"0545"
"22871","RIKO_02",1M 0S,16.55,6.67,23.8204375797459,13.9404375797459,9.88,3.32,2610,9452.88851169709,17.5865147336333,2.23838711980169,1.23838711980169,1.17175886068215,4.78,"0545"
"22872","RIKO_02",2M 0S,16.33,6.67,23.6004375797459,13.9404375797459,9.66,3.32,2610,9559.92411415085,17.1949121788358,2.26659055317191,1.26659055317191,1.19697820546049,4.56,"0545"
"22873","RIKO_02",3M 0S,16.11,6.67,23.3804375797459,13.9404375797459,9.44,3.32,2610,9670.6799578653,16.8033096240383,2.29610855335177,1.29610855335177,1.22330700236365,4.34,"0545"
"22874","RIKO_02",4M 0S,15.89,6.67,23.1604375797459,13.9404375797459,9.22,3.32,2610,9785.3766677264,16.4117070692408,2.327035221653,1.327035221653,1.25082010866174,4.11,"0545"
"22875","RIKO_02",5M 0S,15.66,6.67,22.9304375797459,13.9404375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.36098606714579,1.36098606714579,1.28093891381518,3.89,"0545"
"22876","RIKO_02",6M 0S,15.44,6.67,22.7104375797459,13.9404375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.39512710873896,1.39512710873896,1.31113745424502,3.67,"0545"
"22877","RIKO_02",7M 0S,15.22,6.67,22.4904375797459,13.9404375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.43102511621529,1.43102511621529,1.34279425390036,3.45,"0545"
"22878","RIKO_02",8M 0S,15,6.67,22.2704375797459,13.9404375797459,8.33,3.32,2610,10294.8614788713,14.8274967339236,2.46881929695566,1.46881929695567,1.37601755315195,3.23,"0545"
"22879","RIKO_02",9M 0S,14.78,6.67,22.0504375797459,13.9404375797459,8.11,3.32,2610,10433.5615165014,14.4358941791261,2.50866396345755,1.50866396345755,1.41092657643285,3.01,"0545"
"22880","RIKO_02",10M 0S,14.56,6.67,21.8304375797459,13.9404375797459,7.89,3.32,2610,10578.0229883568,14.0442916243286,2.5507306392447,1.5507306392447,1.44765296181275,2.78,"0545"
"22881","RIKO_02",11M 0S,14.34,6.67,21.6104375797459,13.9404375797459,7.67,3.32,2610,10728.6561405185,13.6526890695311,2.59521052720218,1.59521052720218,1.48634241981025,2.56,"0545"
"22882","RIKO_02",12M 0S,14.11,6.67,21.3804375797459,13.9404375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.6445248311345,1.6445248311345,1.52906518333191,2.34,"0545"
"22883","RIKO_02",13M 0S,13.89,6.67,21.1604375797459,13.9404375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.69463500604442,1.69463500604442,1.57229356184507,2.12,"0545"
"22884","RIKO_02",14M 0S,13.67,6.67,20.9404375797459,13.9404375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.74789496337724,1.74789496337724,1.61803728080855,1.9,"0545"
"22885","RIKO_02",15M 0S,13.45,6.67,20.7204375797459,13.9404375797459,6.78,3.32,2610,11411.11707592,12.068478734214,2.80461131912105,1.80461131912105,1.66652245997966,1.68,"0545"
"22886","RIKO_02",16M 0S,13.23,6.67,20.5004375797459,13.9404375797459,6.56,3.32,2610,11600.8841126494,11.6768761794165,2.86513182067694,1.86513182067693,1.71800315946106,1.46,"0545"
"22887","RIKO_02",17M 0S,13.01,6.67,20.2804375797459,13.9404375797459,6.34,3.32,2610,11800.4448400352,11.285273624619,2.92985248322408,1.92985248322408,1.77276583280087,1.23,"0545"
"22888","RIKO_02",18M 0S,12.78,6.67,20.0504375797459,13.9404375797459,6.12,3.32,2610,12010.6717253498,10.8936710698215,2.99759227837266,1.99922626530077,1.83113465981039,1.01,"0545"
"22889","RIKO_02",19M 0S,12.56,6.67,19.8304375797459,13.9404375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.07729452353832,2.07729452353832,1.89641277718886,0.79,"0545"
"22890","RIKO_02",20M 0S,12.34,6.67,19.6104375797459,13.9404375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.15789501651511,2.15789501651511,1.96336152503137,0.57,"0545"
"22891","RIKO_01",0S,17.6,6.67,24.8704375797459,13.9404375797459,10.93,3.32,2610,8987.37632523224,19.4555269269851,2.11942037910711,1.11942037910711,1.06469578642842,5,"0546"
"22892","RIKO_01",1M 0S,17.38,6.67,24.6504375797459,13.9404375797459,10.71,3.32,2610,9079.21441831734,19.0639243721876,2.1424150087433,1.1424150087433,1.08547624703589,4.78,"0546"
"22893","RIKO_01",2M 0S,17.16,6.67,24.4304375797459,13.9404375797459,10.48,3.32,2610,9178.3024923578,18.6545217012629,2.16844129233213,1.16748709385884,1.10808666114397,4.56,"0546"
"22894","RIKO_01",3M 0S,16.93,6.67,24.2004375797459,13.9404375797459,10.26,3.32,2610,9276.18342570739,18.2629191464654,2.1925209301794,1.1925209301794,1.1306133386502,4.34,"0546"
"22895","RIKO_01",4M 0S,16.71,6.67,23.9804375797459,13.9404375797459,10.04,3.32,2610,9377.26418873536,17.8713165916679,2.21865186689648,1.21865186689648,1.15407492755169,4.11,"0546"
"22896","RIKO_01",5M 0S,16.49,6.67,23.7604375797459,13.9404375797459,9.82,3.32,2610,9481.72301235887,17.4797140368704,2.24595363988194,1.24595363988194,1.17853086280888,3.89,"0546"
"22897","RIKO_01",6M 0S,16.27,6.67,23.5404375797459,13.9404375797459,9.6,3.32,2610,9589.75234299614,17.0881114820729,2.27450674412924,1.27450674412924,1.20404572638328,3.67,"0546"
"22898","RIKO_01",7M 0S,16.05,6.67,23.3204375797459,13.9404375797459,9.38,3.32,2610,9701.56033435389,16.6965089272754,2.30439922640093,1.30439922640093,1.23068981672236,3.45,"0546"
"22899","RIKO_01",8M 0S,15.83,6.67,23.1004375797459,13.9404375797459,9.16,3.32,2610,9817.37253512618,16.3049063724779,2.33572759210051,1.33572759210051,1.25853979556757,3.23,"0546"
"22900","RIKO_01",9M 0S,15.6,6.67,22.8704375797459,13.9404375797459,8.93,3.32,2610,9942.99631961463,15.8955037015532,2.37013043041889,1.37013043041889,1.28903604846845,3.01,"0546"
"22901","RIKO_01",10M 0S,15.38,6.67,22.6504375797459,13.9404375797459,8.71,3.32,2610,10067.7849557408,15.5039011467557,2.40473762843177,1.40473762843177,1.31962213870963,2.78,"0546"
"22902","RIKO_01",11M 0S,15.16,6.67,22.4304375797459,13.9404375797459,8.49,3.32,2610,10197.3931401669,15.1122985919582,2.44113836791999,1.44113836791999,1.35169499274326,2.56,"0546"
"22903","RIKO_01",12M 0S,14.94,6.67,22.2104375797459,13.9404375797459,8.27,3.32,2610,10332.1393128982,14.7206960371607,2.47947578520444,1.47947578520444,1.38536571643221,2.34,"0546"
"22904","RIKO_01",13M 0S,14.72,6.67,21.9904375797459,13.9404375797459,8.05,3.32,2610,10472.372170716,14.3290934823632,2.5199086638063,1.5199086638063,1.42075676904129,2.12,"0546"
"22905","RIKO_01",14M 0S,14.5,6.67,21.7704375797459,13.9404375797459,7.83,3.32,2610,10618.4744667019,13.9374909275657,2.56261363264887,1.56261363264888,1.458003451446,1.9,"0546"
"22906","RIKO_01",15M 0S,14.28,6.67,21.5504375797459,13.9404375797459,7.6,3.32,2610,10777.951177239,13.528088256641,2.61121904521588,1.6099032557422,1.499090103502,1.68,"0546"
"22907","RIKO_01",16M 0S,14.05,6.67,21.3204375797459,13.9404375797459,7.38,3.32,2610,10937.4184317516,13.1364857018435,2.65789495171283,1.65789495171283,1.54061722182437,1.46,"0546"
"22908","RIKO_01",17M 0S,13.83,6.67,21.1004375797459,13.9404375797459,7.16,3.32,2610,11104.1800977136,12.744883147046,2.70883585805038,1.70883585805038,1.58451062081345,1.23,"0546"
"22909","RIKO_01",18M 0S,13.61,6.67,20.8804375797459,13.9404375797459,6.94,3.32,2610,11278.8097967949,12.3532805922485,2.76300644721047,1.76300644721047,1.6309784833681,1.01,"0546"
"22910","RIKO_01",19M 0S,13.39,6.67,20.6604375797459,13.9404375797459,6.72,3.32,2610,11461.9463567805,11.961678037451,2.82072392018463,1.82072392018463,1.68025415115288,0.79,"0546"
"22911","RIKO_01",20M 0S,13.17,6.67,20.4404375797459,13.9404375797459,6.5,3.32,2610,11654.303662002,11.5700754826535,2.88234842209857,1.88234842209857,1.7326000435231,0.57,"0546"
"22912","RIKO_02",0S,16.77,6.66,24.0404375797459,13.9304375797459,10.12,3.32,2610,9340.12636286621,18.0137175206852,2.20704197071548,1.20803011300797,1.14449545116745,5,"0546"
