"","valve","Timestamp","p1","p2","p1_abs","p2_abs","Headloss","Velocity","Flow","kv","Zv","sigma_0","sigma_1","sigma_2","level","scenarios_id"
"22913","RIKO_02",1M 0S,16.55,6.66,23.8204375797459,13.9304375797459,9.89,3.32,2610,9448.10828964087,17.6043148497605,2.2361238365663,1.2361238365663,1.16968097927493,4.78,"0546"
"22914","RIKO_02",2M 0S,16.33,6.66,23.6004375797459,13.9304375797459,9.67,3.32,2610,9554.97975172333,17.212712294963,2.26424661257918,1.26424661257918,1.1948309982487,4.56,"0546"
"22915","RIKO_02",3M 0S,16.11,6.66,23.3804375797459,13.9304375797459,9.45,3.32,2610,9665.56184162544,16.8211097401655,2.29367880885087,1.29367880885087,1.22108631446006,4.34,"0546"
"22916","RIKO_02",4M 0S,15.89,6.66,23.1604375797459,13.9304375797459,9.23,3.32,2610,9780.07437708094,16.429507185368,2.32451405673247,1.32451405673247,1.24852142867673,4.11,"0546"
"22917","RIKO_02",5M 0S,15.66,6.66,22.9304375797459,13.9304375797459,9.01,3.32,2610,9898.75584957975,16.0379046305705,2.35574525456611,1.35685513247954,1.27721769102768,3.89,"0546"
"22918","RIKO_02",6M 0S,15.44,6.66,22.7104375797459,13.9304375797459,8.79,3.32,2610,10021.8655147584,15.646302075773,2.38967744523785,1.39081510166561,1.30726410665574,3.67,"0546"
"22919","RIKO_02",7M 0S,15.22,6.66,22.4904375797459,13.9304375797459,8.57,3.32,2610,10149.6857760996,15.2546995209755,2.4253517787212,1.42651863986472,1.33875825782728,3.45,"0546"
"22920","RIKO_02",8M 0S,15,6.66,22.2704375797459,13.9304375797459,8.34,3.32,2610,10288.6876483437,14.8452968500508,2.46585908197131,1.46585908197131,1.37334840856183,3.23,"0546"
"22921","RIKO_02",9M 0S,14.78,6.66,22.0504375797459,13.9304375797459,8.12,3.32,2610,10427.134930418,14.4536942952533,2.50557447581782,1.50557447581782,1.40814958523484,3.01,"0546"
"22922","RIKO_02",10M 0S,14.56,6.66,21.8304375797459,13.9304375797459,7.9,3.32,2610,10571.3259171009,14.0620917404558,2.54750186628363,1.54750186628363,1.44476036842599,2.78,"0546"
"22923","RIKO_02",11M 0S,14.34,6.66,21.6104375797459,13.9304375797459,7.68,3.32,2610,10721.6690631636,13.6704891856583,2.59183134682822,1.59183134682822,1.48332567079497,2.56,"0546"
"22924","RIKO_02",12M 0S,14.11,6.66,21.3804375797459,13.9304375797459,7.46,3.32,2610,10878.6146807695,13.2788866308608,2.63743495223066,1.63877543480438,1.52400630208625,2.34,"0546"
"22925","RIKO_02",13M 0S,13.89,6.66,21.1604375797459,13.9304375797459,7.24,3.32,2610,11042.6606210261,12.8872840760633,2.6871912629338,1.68857247840341,1.56698121051008,2.12,"0546"
"22926","RIKO_02",14M 0S,13.67,6.66,20.9404375797459,13.9304375797459,7.01,3.32,2610,11222.3549063183,12.4778814051386,2.74397499909282,1.74397499909282,1.61457966263973,1.9,"0546"
"22927","RIKO_02",15M 0S,13.45,6.66,20.7204375797459,13.9304375797459,6.79,3.32,2610,11402.7110953495,12.0862788503411,2.80048081644193,1.80048081644193,1.66289542360163,1.68,"0546"
"22928","RIKO_02",16M 0S,13.23,6.66,20.5004375797459,13.9304375797459,6.57,3.32,2610,11592.0520716945,11.6946762955436,2.86077088944303,1.86077088944303,1.71419205228936,1.46,"0546"
"22929","RIKO_02",17M 0S,13.01,6.66,20.2804375797459,13.9304375797459,6.35,3.32,2610,11791.1494901563,11.3030737407461,2.92523854230562,1.92523854230562,1.76875418864939,1.23,"0546"
"22930","RIKO_02",18M 0S,12.78,6.66,20.0504375797459,13.9304375797459,6.13,3.32,2610,12000.8710939949,10.9114711859486,2.99270224202948,1.99433356339979,1.82690390401796,1.01,"0546"
"22931","RIKO_02",19M 0S,12.56,6.66,19.8304375797459,13.9304375797459,5.91,3.32,2610,12222.1966671527,10.5198686311511,3.06688066728269,2.06857271466002,1.88900706327174,0.79,"0546"
"22932","RIKO_02",20M 0S,12.34,6.66,19.6104375797459,13.9304375797459,5.69,3.32,2610,12456.2373475157,10.1282660763536,3.14679520977868,2.14855267902297,1.95548103027902,0.57,"0546"
"22933","RIKO_01",0S,17.6,8.85,24.8704375797459,16.1204375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.65048795693829,1.64934379217857,1.54972950462918,5,"0547"
"22934","RIKO_01",1M 0S,17.38,8.85,24.6504375797459,16.1204375797459,8.52,3.32,2610,10179.4241515097,15.1656989403397,2.69310619056816,1.69193248164797,1.5872705992331,4.78,"0547"
"22935","RIKO_01",2M 0S,17.16,8.85,24.4304375797459,16.1204375797459,8.3,3.32,2610,10313.4498686313,14.7740963855422,2.7379837040531,1.73677888477599,1.62667565969567,4.56,"0547"
"22936","RIKO_01",3M 0S,16.93,8.85,24.2004375797459,16.1204375797459,8.08,3.32,2610,10452.9128064197,14.3824938307447,2.78406741876741,1.78406741876741,1.66808704273751,4.34,"0547"
"22937","RIKO_01",4M 0S,16.71,8.85,23.9804375797459,16.1204375797459,7.86,3.32,2610,10598.1908293332,13.9908912759472,2.83400314804589,1.83400314804589,1.71166198004686,4.11,"0547"
"22938","RIKO_01",5M 0S,16.49,8.85,23.7604375797459,16.1204375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.88681475702103,1.88681475702103,1.75757457326553,3.89,"0547"
"22939","RIKO_01",6M 0S,16.27,8.85,23.5404375797459,16.1204375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.9427580517036,1.9427580517036,1.80601811889845,3.67,"0547"
"22940","RIKO_01",7M 0S,16.05,8.85,23.3204375797459,16.1204375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,3.00629551371915,2.00490469313501,1.85960367117822,3.45,"0547"
"22941","RIKO_01",8M 0S,15.83,8.85,23.1004375797459,16.1204375797459,6.97,3.32,2610,11254.510716942,12.40668094063,3.06962191443912,2.06818719420957,1.91392177957277,3.23,"0547"
"22942","RIKO_01",9M 0S,15.6,8.85,22.8704375797459,16.1204375797459,6.75,3.32,2610,11436.4470007079,12.0150783858325,3.13559477683566,2.13559477683566,1.9715085751605,3.01,"0547"
"22943","RIKO_01",10M 0S,15.38,8.85,22.6504375797459,16.1204375797459,6.53,3.32,2610,11627.5018549748,11.623475831035,3.20754437115478,2.20754437115478,2.03266825932134,2.78,"0547"
"22944","RIKO_01",11M 0S,15.16,8.85,22.4304375797459,16.1204375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.28451105287491,2.28451105287491,2.09774398937753,2.56,"0547"
"22945","RIKO_01",12M 0S,14.94,8.85,22.2104375797459,16.1204375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.36703854575381,2.36703854575381,2.16712432069579,2.34,"0547"
"22946","RIKO_01",13M 0S,14.72,8.85,21.9904375797459,16.1204375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.46164927365882,2.45994278901718,2.24474104072071,2.12,"0547"
"22947","RIKO_01",14M 0S,14.5,8.85,21.7704375797459,16.1204375797459,5.64,3.32,2610,12511.3293339328,10.0392654957178,3.557671053837,2.55589800419161,2.32437009998611,1.9,"0547"
"22948","RIKO_01",15M 0S,14.28,8.85,21.5504375797459,16.1204375797459,5.42,3.32,2610,12762.7236274685,9.64766294092031,3.66148796008131,2.65964294163112,2.40985639632175,1.68,"0547"
"22949","RIKO_01",16M 0S,14.05,8.85,21.3204375797459,16.1204375797459,5.2,3.32,2610,13029.9076093306,9.25606038612281,3.77216629685398,2.77216629685398,2.50187086249744,1.46,"0547"
"22950","RIKO_01",17M 0S,13.83,8.85,21.1004375797459,16.1204375797459,4.98,3.32,2610,13314.606527718,8.8644578313253,3.89463147462665,2.89463147462665,2.6011909709393,1.23,"0547"
"22951","RIKO_01",18M 0S,13.61,8.85,20.8804375797459,16.1204375797459,4.76,3.32,2610,13618.821627476,8.4728552765278,4.02841696294972,3.02841696294973,2.70872275517969,1.01,"0547"
"22952","RIKO_01",19M 0S,13.39,8.85,20.6604375797459,16.1204375797459,4.54,3.32,2610,13944.8896423229,8.0812527217303,4.17516844573584,3.17516844573584,2.82552852897214,0.79,"0547"
"22953","RIKO_01",20M 0S,13.17,8.85,20.4404375797459,16.1204375797459,4.31,3.32,2610,14312.1333173223,7.67185005080563,4.34692917485863,3.34460898924378,2.95892323941545,0.57,"0547"
"22954","RIKO_02",0S,16.77,8.84,24.0404375797459,16.1104375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.81655293110223,1.81655293110223,1.69637471127148,5,"0547"
"22955","RIKO_02",1M 0S,16.55,8.84,23.8204375797459,16.1104375797459,7.71,3.32,2610,10700.7894541307,13.7238895340398,2.86838712628284,1.86838712628284,1.74149218307076,4.78,"0547"
"22956","RIKO_02",2M 0S,16.33,8.84,23.6004375797459,16.1104375797459,7.49,3.32,2610,10856.8065438741,13.3322869792423,2.92326632091331,1.92326632091331,1.78907515353724,4.56,"0547"
"22957","RIKO_02",3M 0S,16.11,8.84,23.3804375797459,16.1104375797459,7.27,3.32,2610,11019.8530360142,12.9406844244448,2.98146695235773,1.98146695235773,1.83933139487511,4.34,"0547"
"22958","RIKO_02",4M 0S,15.89,8.84,23.1604375797459,16.1104375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,3.04329996363698,2.04329996363698,1.89249269984633,4.11,"0547"
"22959","RIKO_02",5M 0S,15.66,8.84,22.9304375797459,16.1104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,3.1076522318654,2.10911636070874,1.94881845635799,3.89,"0547"
"22960","RIKO_02",6M 0S,15.44,8.84,22.7104375797459,16.1104375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.18261587024859,2.18261587024859,2.01140448431072,3.67,"0547"
"22961","RIKO_02",7M 0S,15.22,8.84,22.4904375797459,16.1104375797459,6.38,3.32,2610,11763.3946862908,11.3564740891276,3.25787848646406,2.25787848646406,2.0751501069783,3.45,"0547"
"22962","RIKO_02",8M 0S,15,8.84,22.2704375797459,16.1104375797459,6.16,3.32,2610,11971.6125268698,10.9648715343301,3.33851700383777,2.33851700383777,2.14306843615963,3.23,"0547"
"22963","RIKO_02",9M 0S,14.78,8.84,22.0504375797459,16.1104375797459,5.94,3.32,2610,12191.2934655694,10.5732689795326,3.42512874472065,2.42512874472065,2.21558304514264,3.01,"0547"
"22964","RIKO_02",10M 0S,14.56,8.84,21.8304375797459,16.1104375797459,5.72,3.32,2610,12423.5294468232,10.1816664247351,3.51840292720991,2.51840292720991,2.2931768444823,2.78,"0547"
"22965","RIKO_02",11M 0S,14.34,8.84,21.6104375797459,16.1104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.61913904429831,2.61913904429831,2.3764028496039,2.56,"0547"
"22966","RIKO_02",12M 0S,14.11,8.84,21.3804375797459,16.1104375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.73344682042518,2.73344682042518,2.47012574982853,2.34,"0547"
"22967","RIKO_02",13M 0S,13.89,8.84,21.1604375797459,16.1104375797459,5.05,3.32,2610,13222.0050605716,8.98905864421542,3.85252767200806,2.85252767200806,2.56696245774636,2.12,"0547"
"22968","RIKO_02",14M 0S,13.67,8.84,20.9404375797459,16.1104375797459,4.83,3.32,2610,13519.7743374897,8.59745608941791,3.98245646866267,2.98245646866267,2.67170157269069,1.9,"0547"
"22969","RIKO_02",15M 0S,13.45,8.84,20.7204375797459,16.1104375797459,4.61,3.32,2610,13838.6123964279,8.20585353462041,4.124786278447,3.124786278447,2.78535156262238,1.68,"0547"
"22970","RIKO_02",16M 0S,13.23,8.84,20.5004375797459,16.1104375797459,4.39,3.32,2610,14181.1270519904,7.81425097982291,4.28138149057875,3.28138149057875,2.90910011373909,1.46,"0547"
"22971","RIKO_02",17M 0S,13.01,8.84,20.2804375797459,16.1104375797459,4.17,3.32,2610,14550.4016113082,7.4226484250254,4.45449993852295,3.45449993852295,3.04435579333235,1.23,"0547"
"22972","RIKO_02",18M 0S,12.78,8.84,20.0504375797459,16.1104375797459,3.95,3.32,2610,14950.1124842303,7.0310458702279,4.64437082117486,3.64690246674448,3.19280190180262,1.01,"0547"
"22973","RIKO_02",19M 0S,12.56,8.84,19.8304375797459,16.1104375797459,3.72,3.32,2610,15405.3488825651,6.62164319930324,4.87238299560234,3.87238299560234,3.36430581403651,0.79,"0547"
"22974","RIKO_02",20M 0S,12.34,8.84,19.6104375797459,16.1104375797459,3.5,3.32,2610,15882.1387548583,6.23004064450573,5.11578992675448,4.11578992675448,3.5465275769111,0.57,"0547"
"22975","RIKO_01",0S,17.6,7.98,24.8704375797459,15.2504375797459,9.62,3.32,2610,9579.77859891125,17.1237117143272,2.40803167813313,1.40803167813313,1.33034164971472,5,"0548"
"22976","RIKO_01",1M 0S,17.38,7.98,24.6504375797459,15.2504375797459,9.4,3.32,2610,9691.23402984762,16.7321091595297,2.44098561102561,1.44098561102561,1.35972141407861,4.78,"0548"
"22977","RIKO_01",2M 0S,17.16,7.98,24.4304375797459,15.2504375797459,9.18,3.32,2610,9806.67239839344,16.3405066047322,2.47551903525498,1.47551903525498,1.3904281512982,4.56,"0548"
"22978","RIKO_01",3M 0S,16.93,7.98,24.2004375797459,15.2504375797459,8.96,3.32,2610,9926.33672178643,15.9489040499347,2.51063222585276,1.51174829728133,1.42255384005699,4.34,"0548"
"22979","RIKO_01",4M 0S,16.71,7.98,23.9804375797459,15.2504375797459,8.74,3.32,2610,10050.4912957547,15.5573014951372,2.54865729332273,1.54980145808246,1.45619916071911,4.11,"0548"
"22980","RIKO_01",5M 0S,16.49,7.98,23.7604375797459,15.2504375797459,8.51,3.32,2610,10185.4032557853,15.1478988242125,2.59168798397658,1.59168798397658,1.49311862821681,3.89,"0548"
"22981","RIKO_01",6M 0S,16.27,7.98,23.5404375797459,15.2504375797459,8.29,3.32,2610,10319.6684099673,14.756296269415,2.63392819585533,1.63392819585533,1.53022817854689,3.67,"0548"
"22982","RIKO_01",7M 0S,16.05,7.98,23.3204375797459,15.2504375797459,8.07,3.32,2610,10459.3872033282,14.3646937146175,2.67847146761347,1.67847146761347,1.56922936368421,3.45,"0548"
"22983","RIKO_01",8M 0S,15.83,7.98,23.1004375797459,15.2504375797459,7.85,3.32,2610,10604.9391208984,13.97309115982,2.72551143231092,1.72551143231092,1.61027060368755,3.23,"0548"
"22984","RIKO_01",9M 0S,15.6,7.98,22.8704375797459,15.2504375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.77395343953351,1.77526405552303,1.65351626257742,3.01,"0548"
"22985","RIKO_01",10M 0S,15.38,7.98,22.6504375797459,15.2504375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.82662142289348,1.8279709505588,1.69914884838767,2.78,"0548"
"22986","RIKO_01",11M 0S,15.16,7.98,22.4304375797459,15.2504375797459,7.19,3.32,2610,11080.9899991031,12.7982834954275,2.88251248173028,1.88390330231442,1.74737158784873,2.56,"0548"
"22987","RIKO_01",12M 0S,14.94,7.98,22.2104375797459,15.2504375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,2.94615872753458,1.94615872753458,1.80080238647485,2.34,"0548"
"22988","RIKO_01",13M 0S,14.72,7.98,21.9904375797459,15.2504375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.00968319638586,2.00968319638586,1.8550598087286,2.12,"0548"
"22989","RIKO_01",14M 0S,14.5,7.98,21.7704375797459,15.2504375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.07749459258293,2.07749459258293,1.91268830694082,1.9,"0548"
"22990","RIKO_01",15M 0S,14.28,7.98,21.5504375797459,15.2504375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.15004202280011,2.15004202280011,1.9740121272349,1.68,"0548"
"22991","RIKO_01",16M 0S,14.05,7.98,21.3204375797459,15.2504375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.22619485915143,2.22783959599353,2.03939847650432,1.46,"0548"
"22992","RIKO_01",17M 0S,13.83,7.98,21.1004375797459,15.2504375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.30977214055302,2.31147862519466,2.10926488123578,1.23,"0548"
"22993","RIKO_01",18M 0S,13.61,7.98,20.8804375797459,15.2504375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.40590848022037,2.40590848022037,2.18761550398188,1.01,"0548"
"22994","RIKO_01",19M 0S,13.39,7.98,20.6604375797459,15.2504375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.50374579364893,2.50374579364893,2.26820693158486,0.79,"0548"
"22995","RIKO_01",20M 0S,13.17,7.98,20.4404375797459,15.2504375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.60987759993077,2.60987759993077,2.35496343179038,0.57,"0548"
"22996","RIKO_02",0S,16.77,7.96,24.0404375797459,15.2304375797459,8.81,3.32,2610,10010.4834946014,15.6819023080273,2.53521733753016,1.53521733753016,1.44318842444922,5,"0548"
"22997","RIKO_02",1M 0S,16.55,7.96,23.8204375797459,15.2304375797459,8.59,3.32,2610,10137.8631911015,15.2902997532298,2.57453605863105,1.57453605863105,1.47788123444226,4.78,"0548"
"22998","RIKO_02",2M 0S,16.33,7.96,23.6004375797459,15.2304375797459,8.37,3.32,2610,10270.2325883767,14.8986971984323,2.61592171369662,1.61592171369662,1.51428308925285,4.56,"0548"
"22999","RIKO_02",3M 0S,16.11,7.96,23.3804375797459,15.2304375797459,8.15,3.32,2610,10407.9261914832,14.5070946436348,2.65954168633628,1.65954168633628,1.55252346503346,4.34,"0548"
"23000","RIKO_02",4M 0S,15.89,7.96,23.1604375797459,15.2304375797459,7.93,3.32,2610,10551.3107664541,14.1154920888373,2.70558193488533,1.70558193488533,1.59274525547978,4.11,"0548"
"23001","RIKO_02",5M 0S,15.66,7.96,22.9304375797459,15.2304375797459,7.7,3.32,2610,10707.7357641476,13.7060894179126,2.75652788878451,1.75652788878451,1.63708567414347,3.89,"0548"
"23002","RIKO_02",6M 0S,15.44,7.96,22.7104375797459,15.2304375797459,7.48,3.32,2610,10864.0613435771,13.3144868631151,2.80819047374876,1.80819047374876,1.68187155704291,3.67,"0548"
"23003","RIKO_02",7M 0S,15.22,7.96,22.4904375797459,15.2304375797459,7.26,3.32,2610,11027.4398548378,12.9228843083176,2.86298412446842,1.86298412446841,1.72917678374696,3.45,"0548"
"23004","RIKO_02",8M 0S,15,7.96,22.2704375797459,15.2304375797459,7.04,3.32,2610,11198.4181106895,12.5312817535201,2.92120237835805,1.92120237835805,1.77922008774037,3.23,"0548"
"23005","RIKO_02",9M 0S,14.78,7.96,22.0504375797459,15.2304375797459,6.82,3.32,2610,11377.6041780704,12.1396791987226,2.98317664862767,1.98317664862767,1.83224627821037,3.01,"0548"
"23006","RIKO_02",10M 0S,14.56,7.96,21.8304375797459,15.2304375797459,6.6,3.32,2610,11565.6764924181,11.7480766439251,3.04928253691526,2.04928253691526,1.88853024508684,2.78,"0548"
"23007","RIKO_02",11M 0S,14.34,7.96,21.6104375797459,15.2304375797459,6.37,3.32,2610,11772.6244991555,11.3386739730004,3.12484532867201,2.12327546995929,1.95119251561546,2.56,"0548"
"23008","RIKO_02",12M 0S,14.11,7.96,21.3804375797459,15.2304375797459,6.15,3.32,2610,11981.3415918863,10.9470714182029,3.19923003961637,2.19923003961637,2.01514894035505,2.34,"0548"
"23009","RIKO_02",13M 0S,13.89,7.96,21.1604375797459,15.2304375797459,5.93,3.32,2610,12201.5684724212,10.5554688634054,3.28082036149084,2.28082036149084,2.0834401955753,2.12,"0548"
"23010","RIKO_02",14M 0S,13.67,7.96,20.9404375797459,15.2304375797459,5.71,3.32,2610,12434.4034352917,10.1638663086079,3.36869785352727,2.36869785352727,2.15652244869455,1.9,"0548"
"23011","RIKO_02",15M 0S,13.45,7.96,20.7204375797459,15.2304375797459,5.49,3.32,2610,12681.0973306018,9.77226375381042,3.46361835038993,2.46361835038993,2.23491819908529,1.68,"0548"
"23012","RIKO_02",16M 0S,13.23,7.96,20.5004375797459,15.2304375797459,5.27,3.32,2610,12943.0819366554,9.38066119901292,3.56646389822404,2.56646389822404,2.31922878968702,1.46,"0548"
"23013","RIKO_02",17M 0S,13.01,7.96,20.2804375797459,15.2304375797459,5.04,3.32,2610,13235.1156290486,8.97125852808826,3.68556840151601,2.68358427453188,2.41445232223394,1.23,"0548"
"23014","RIKO_02",18M 0S,12.78,7.96,20.0504375797459,15.2304375797459,4.82,3.32,2610,13533.7917329993,8.57965597329076,3.80607152357691,2.80607152357691,2.51315165971117,1.01,"0548"
"23015","RIKO_02",19M 0S,12.56,7.96,19.8304375797459,15.2304375797459,4.6,3.32,2610,13853.6462003141,8.18805341849325,3.94027494426972,2.94027494426972,2.62026429453278,0.79,"0548"
"23016","RIKO_02",20M 0S,12.34,7.96,19.6104375797459,15.2304375797459,4.38,3.32,2610,14197.3063237121,7.79645086369575,4.08795998713258,3.08795998713258,2.7369138623964,0.57,"0548"
"23017","RIKO_01",0S,17.6,7.96,24.8704375797459,15.2304375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.40303576178845,1.40303576178845,1.32577315591904,5,"0549"
"23018","RIKO_01",1M 0S,17.38,7.96,24.6504375797459,15.2304375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.4358030513419,1.4358030513419,1.35499336340284,4.78,"0549"
"23019","RIKO_01",2M 0S,17.16,7.96,24.4304375797459,15.2304375797459,9.19,3.32,2610,9801.33543342761,16.3583067208593,2.4728253257498,1.47173718646798,1.38695142883993,4.56,"0549"
"23020","RIKO_01",3M 0S,16.93,7.96,24.2004375797459,15.2304375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.5078333047537,1.5078333047537,1.41896316886898,4.34,"0549"
"23021","RIKO_01",4M 0S,16.71,7.96,23.9804375797459,15.2304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.54574454213036,1.54574454213036,1.45248752456373,4.11,"0549"
"23022","RIKO_01",5M 0S,16.49,7.96,23.7604375797459,15.2304375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.5856113415757,1.5856113415757,1.48763430113202,3.89,"0549"
"23023","RIKO_01",6M 0S,16.27,7.96,23.5404375797459,15.2304375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.62758901848865,1.62758901848865,1.5245241954437,3.67,"0549"
"23024","RIKO_01",7M 0S,16.05,7.96,23.3204375797459,15.2304375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.67184978289749,1.67184978289749,1.56329018081034,3.45,"0549"
"23025","RIKO_01",8M 0S,15.83,7.96,23.1004375797459,15.2304375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.7185851008438,1.7185851008438,1.60407910855247,3.23,"0549"
"23026","RIKO_01",9M 0S,15.6,7.96,22.8704375797459,15.2304375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.77032261042417,1.77032261042417,1.64906172955266,3.01,"0549"
"23027","RIKO_01",10M 0S,15.38,7.96,22.6504375797459,15.2304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.82281196005939,1.82281196005939,1.69451436545343,2.78,"0549"
"23028","RIKO_01",11M 0S,15.16,7.96,22.4304375797459,15.2304375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.87850899217232,1.87850899217232,1.74254361696271,2.56,"0549"
"23029","RIKO_01",12M 0S,14.94,7.96,22.2104375797459,15.2304375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.93771701198291,1.93771701198291,1.79337496972515,2.34,"0549"
"23030","RIKO_01",13M 0S,14.72,7.96,21.9904375797459,15.2304375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.00077880823087,2.00077880823087,1.84726101030695,2.12,"0549"
"23031","RIKO_01",14M 0S,14.5,7.96,21.7704375797459,15.2304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.06808329413466,2.06808329413466,1.90448562386951,1.9,"0549"
"23032","RIKO_01",15M 0S,14.28,7.96,21.5504375797459,15.2304375797459,6.31,3.32,2610,11828.4633476374,11.2318732762375,3.14504988013323,2.14346509407935,1.96822904922566,1.68,"0549"
"23033","RIKO_01",16M 0S,14.05,7.96,21.3204375797459,15.2304375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.22089733064708,2.22089733064708,2.03332583140546,1.46,"0549"
"23034","RIKO_01",17M 0S,13.83,7.96,21.1004375797459,15.2304375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.30413368716196,2.30413368716196,2.10287589423584,1.23,"0549"
"23035","RIKO_01",18M 0S,13.61,7.96,20.8804375797459,15.2304375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.39385216701605,2.39385216701605,2.17735239654787,1.01,"0549"
"23036","RIKO_01",19M 0S,13.39,7.96,20.6604375797459,15.2304375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.49084065260418,2.49084065260418,2.25729798884161,0.79,"0549"
"23037","RIKO_01",20M 0S,13.17,7.96,20.4404375797459,15.2304375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.59602010434562,2.59602010434562,2.34333805714661,0.57,"0549"
"23038","RIKO_02",0S,16.77,7.95,24.0404375797459,15.2204375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.52947505590495,1.53060755873621,1.43905036859682,5,"0549"
"23039","RIKO_02",1M 0S,16.55,7.95,23.8204375797459,15.2204375797459,8.6,3.32,2610,10131.9673701951,15.3080998693569,2.57154241205124,1.57154241205124,1.47517665364648,4.78,"0549"
"23040","RIKO_02",2M 0S,16.33,7.95,23.6004375797459,15.2204375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.61280008873994,1.61280008873994,1.51147125634258,4.56,"0549"
"23041","RIKO_02",3M 0S,16.11,7.95,23.3804375797459,15.2204375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.65628244407361,1.65628244407361,1.54959686135608,4.34,"0549"
"23042","RIKO_02",4M 0S,15.89,7.95,23.1604375797459,15.2204375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.7021744009623,1.7021744009623,1.58969561062983,4.11,"0549"
"23043","RIKO_02",5M 0S,15.66,7.95,22.9304375797459,15.2204375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.74938662482392,1.75068196161149,1.63192474970724,3.89,"0549"
"23044","RIKO_02",6M 0S,15.44,7.95,22.7104375797459,15.2204375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.80070196581876,1.80203529915209,1.676458688559,3.67,"0549"
"23045","RIKO_02",7M 0S,15.22,7.95,22.4904375797459,15.2204375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.85511878346713,1.85649240984075,1.7234914093063,3.45,"0549"
"23046","RIKO_02",8M 0S,15,7.95,22.2704375797459,15.2204375797459,7.05,3.32,2610,11190.4731518244,12.5490818696473,2.9170588288852,1.9170588288852,1.77556888533561,3.23,"0549"
"23047","RIKO_02",9M 0S,14.78,7.95,22.0504375797459,15.2204375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.97880889365164,1.97880889365164,1.82841466947693,3.01,"0549"
"23048","RIKO_02",10M 0S,14.56,7.95,21.8304375797459,15.2204375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.0446694014585,2.0446694014585,1.88450261934943,2.78,"0549"
"23049","RIKO_02",11M 0S,14.34,7.95,21.6104375797459,15.2204375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.11506490510809,2.11506490510809,1.94414054461429,2.56,"0549"
"23050","RIKO_02",12M 0S,14.11,7.95,21.3804375797459,15.2204375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.18885976396121,2.19048050950416,2.00767649272043,2.34,"0549"
"23051","RIKO_02",13M 0S,13.89,7.95,21.1604375797459,15.2204375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.26979239388919,2.2714730661581,2.0755055460431,2.12,"0549"
"23052","RIKO_02",14M 0S,13.67,7.95,20.9404375797459,15.2204375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.35693974583607,2.35868494653415,2.14807804504217,1.9,"0549"
"23053","RIKO_02",15M 0S,13.45,7.95,20.7204375797459,15.2204375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.45732086248013,2.45732086248013,2.22958163015486,1.68,"0549"
"23054","RIKO_02",16M 0S,13.23,7.95,20.5004375797459,15.2204375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.55970923175013,2.55970923175013,2.31354692425342,1.46,"0549"
"23055","RIKO_02",17M 0S,13.01,7.95,20.2804375797459,15.2204375797459,5.06,3.32,2610,13208.9333766439,9.00685876034258,3.6710009374784,2.6710009374784,2.40408391571892,1.23,"0549"
"23056","RIKO_02",18M 0S,12.78,7.95,20.0504375797459,15.2204375797459,4.84,3.32,2610,13505.8004067919,8.61525620554507,3.79034395529766,2.79241007100014,2.50199554523953,1.01,"0549"
"23057","RIKO_02",19M 0S,12.56,7.95,19.8304375797459,15.2204375797459,4.62,3.32,2610,13823.6274300444,8.22365365074757,3.9232174769785,2.92538197914301,2.60822111318769,0.79,"0549"
"23058","RIKO_02",20M 0S,12.34,7.95,19.6104375797459,15.2204375797459,4.4,3.32,2610,14165.0029682633,7.83205109595007,4.06937835082743,3.07165107810016,2.72386650974449,0.57,"0549"
"23059","RIKO_01",0S,17.6,7.96,24.8704375797459,15.2304375797459,9.64,3.32,2610,9569.83590957021,17.1593119465815,2.40303576178845,1.40303576178845,1.32577315591904,5,"0550"
"23060","RIKO_01",1M 0S,17.38,7.96,24.6504375797459,15.2304375797459,9.42,3.32,2610,9680.94062914179,16.767709391784,2.4358030513419,1.4358030513419,1.35499336340284,4.78,"0550"
"23061","RIKO_01",2M 0S,17.16,7.96,24.4304375797459,15.2304375797459,9.2,3.32,2610,9796.00717240137,16.3761068369865,2.47013747213486,1.47013747213486,1.38553063321939,4.56,"0550"
"23062","RIKO_01",3M 0S,16.93,7.96,24.2004375797459,15.2304375797459,8.97,3.32,2610,9920.80210372483,15.9667041660618,2.5078333047537,1.5078333047537,1.41896316886898,4.34,"0550"
"23063","RIKO_01",4M 0S,16.71,7.96,23.9804375797459,15.2304375797459,8.75,3.32,2610,10044.7465160366,15.5751016112643,2.54574454213036,1.54574454213036,1.45248752456373,4.11,"0550"
"23064","RIKO_01",5M 0S,16.49,7.96,23.7604375797459,15.2304375797459,8.53,3.32,2610,10173.4555645694,15.1834990564668,2.5856113415757,1.5856113415757,1.48763430113202,3.89,"0550"
"23065","RIKO_01",6M 0S,16.27,7.96,23.5404375797459,15.2304375797459,8.31,3.32,2610,10307.2425554788,14.7918965016693,2.62758901848865,1.62758901848865,1.5245241954437,3.67,"0550"
"23066","RIKO_01",7M 0S,16.05,7.96,23.3204375797459,15.2304375797459,8.09,3.32,2610,10446.4504176682,14.4002939468718,2.67184978289749,1.67184978289749,1.56329018081034,3.45,"0550"
"23067","RIKO_01",8M 0S,15.83,7.96,23.1004375797459,15.2304375797459,7.87,3.32,2610,10591.4554039123,14.0086913920743,2.7185851008438,1.7185851008438,1.60407910855247,3.23,"0550"
"23068","RIKO_01",9M 0S,15.6,7.96,22.8704375797459,15.2304375797459,7.64,3.32,2610,10749.6996183529,13.5992887211497,2.77032261042417,1.77032261042417,1.64906172955266,3.01,"0550"
"23069","RIKO_01",10M 0S,15.38,7.96,22.6504375797459,15.2304375797459,7.42,3.32,2610,10907.8976803933,13.2076861663522,2.82281196005939,1.82281196005939,1.69451436545343,2.78,"0550"
"23070","RIKO_01",11M 0S,15.16,7.96,22.4304375797459,15.2304375797459,7.2,3.32,2610,11073.2921933813,12.8160836115547,2.87850899217232,1.87850899217232,1.74254361696271,2.56,"0550"
"23071","RIKO_01",12M 0S,14.94,7.96,22.2104375797459,15.2304375797459,6.98,3.32,2610,11246.4458569189,12.4244810567572,2.93771701198291,1.93771701198291,1.79337496972515,2.34,"0550"
"23072","RIKO_01",13M 0S,14.72,7.96,21.9904375797459,15.2304375797459,6.76,3.32,2610,11427.9849595931,12.0328785019596,3.00077880823087,2.00077880823087,1.84726101030695,2.12,"0550"
"23073","RIKO_01",14M 0S,14.5,7.96,21.7704375797459,15.2304375797459,6.54,3.32,2610,11618.6089268249,11.6412759471621,3.06808329413466,2.06808329413466,1.90448562386951,1.9,"0550"
"23074","RIKO_01",15M 0S,14.28,7.96,21.5504375797459,15.2304375797459,6.32,3.32,2610,11819.1016814715,11.2496733923646,3.14007353538619,2.14007353538619,1.96536899700069,1.68,"0550"
"23075","RIKO_01",16M 0S,14.05,7.96,21.3204375797459,15.2304375797459,6.09,3.32,2610,12040.2183179067,10.84027072144,3.22089733064708,2.22089733064708,2.03332583140546,1.46,"0550"
"23076","RIKO_01",17M 0S,13.83,7.96,21.1004375797459,15.2304375797459,5.87,3.32,2610,12263.7688846961,10.4486681666425,3.30413368716196,2.30413368716196,2.10287589423584,1.23,"0550"
"23077","RIKO_01",18M 0S,13.61,7.96,20.8804375797459,15.2304375797459,5.65,3.32,2610,12500.2524576276,10.057065611845,3.39385216701605,2.39385216701605,2.17735239654787,1.01,"0550"
"23078","RIKO_01",19M 0S,13.39,7.96,20.6604375797459,15.2304375797459,5.43,3.32,2610,12750.9661642382,9.66546305704747,3.49084065260418,2.49084065260418,2.25729798884161,0.79,"0550"
"23079","RIKO_01",20M 0S,13.17,7.96,20.4404375797459,15.2304375797459,5.21,3.32,2610,13017.3968934268,9.27386050224997,3.59602010434562,2.59602010434562,2.34333805714661,0.57,"0550"
"23080","RIKO_02",0S,16.77,7.94,24.0404375797459,15.2104375797459,8.83,3.32,2610,9999.14016688486,15.7175025402816,2.52947505590495,1.52947505590495,1.43798560930731,5,"0550"
"23081","RIKO_02",1M 0S,16.55,7.94,23.8204375797459,15.2104375797459,8.61,3.32,2610,10126.0818237384,15.3258999854841,2.56855571935432,1.56855571935432,1.47247797045539,4.78,"0550"
"23082","RIKO_02",2M 0S,16.33,7.94,23.6004375797459,15.2104375797459,8.38,3.32,2610,10264.1029354353,14.9164973145594,2.61280008873994,1.6116067713175,1.51035291254022,4.56,"0550"
"23083","RIKO_02",3M 0S,16.11,7.94,23.3804375797459,15.2104375797459,8.16,3.32,2610,10401.5468306684,14.5248947597619,2.65628244407361,1.65505695387754,1.54845030826167,4.34,"0550"
"23084","RIKO_02",4M 0S,15.89,7.94,23.1604375797459,15.2104375797459,7.94,3.32,2610,10544.6642708236,14.1332922049644,2.7021744009623,1.70091495511848,1.58851938830582,4.11,"0550"
"23085","RIKO_02",5M 0S,15.66,7.94,22.9304375797459,15.2104375797459,7.72,3.32,2610,10693.8566452046,13.7416896501669,2.74938662482392,1.74938662482392,1.63071728186946,3.89,"0550"
"23086","RIKO_02",6M 0S,15.44,7.94,22.7104375797459,15.2104375797459,7.5,3.32,2610,10849.5662586114,13.3500870953694,2.80070196581876,1.80070196581876,1.67521826987661,3.67,"0550"
"23087","RIKO_02",7M 0S,15.22,7.94,22.4904375797459,15.2104375797459,7.28,3.32,2610,11012.2818547453,12.9584845405719,2.85511878346713,1.85511878346713,1.72221619092028,3.45,"0550"
"23088","RIKO_02",8M 0S,15,7.94,22.2704375797459,15.2104375797459,7.06,3.32,2610,11182.5450791666,12.5668819857744,2.91292701751285,1.91292701751285,1.77192726388348,3.23,"0550"
"23089","RIKO_02",9M 0S,14.78,7.94,22.0504375797459,15.2104375797459,6.83,3.32,2610,11369.2719878806,12.1574793148498,2.97880889365164,1.9773447648083,1.82706181793894,3.01,"0550"
"23090","RIKO_02",10M 0S,14.56,7.94,21.8304375797459,15.2104375797459,6.61,3.32,2610,11556.92456041,11.7658767600523,3.0446694014585,2.04315654215442,1.88310826810653,2.78,"0550"
"23091","RIKO_02",11M 0S,14.34,7.94,21.6104375797459,15.2104375797459,6.39,3.32,2610,11754.186548139,11.3742742052548,3.11506490510809,2.11349995988117,1.94270206702507,2.56,"0550"
"23092","RIKO_02",12M 0S,14.11,7.94,21.3804375797459,15.2104375797459,6.17,3.32,2610,11961.9071239556,10.9826716504573,3.18885976396121,2.18885976396121,2.00619100462175,2.34,"0550"
"23093","RIKO_02",13M 0S,13.89,7.94,21.1604375797459,15.2104375797459,5.95,3.32,2610,12181.0443729923,10.5910690956597,3.26979239388919,2.26979239388919,2.07396987094874,2.12,"0550"
"23094","RIKO_02",14M 0S,13.67,7.94,20.9404375797459,15.2104375797459,5.73,3.32,2610,12412.6839367273,10.1994665408622,3.35693974583607,2.35693974583607,2.14648867325716,1.9,"0550"
"23095","RIKO_02",15M 0S,13.45,7.94,20.7204375797459,15.2104375797459,5.5,3.32,2610,12669.5638154092,9.79006386993758,3.45732086248013,2.45550268066194,2.22793195353184,1.68,"0550"
"23096","RIKO_02",16M 0S,13.23,7.94,20.5004375797459,15.2104375797459,5.28,3.32,2610,12930.8194214091,9.39846131514008,3.55970923175013,2.55781529235619,2.31183512136377,1.46,"0550"
"23097","RIKO_02",17M 0S,13.01,7.94,20.2804375797459,15.2104375797459,5.06,3.32,2610,13208.9333766439,9.00685876034258,3.6710009374784,2.66902465289342,2.40230512413672,1.23,"0550"
"23098","RIKO_02",18M 0S,12.78,7.94,20.0504375797459,15.2104375797459,4.84,3.32,2610,13505.8004067919,8.61525620554507,3.79034395529766,2.79034395529766,2.50014430843974,1.01,"0550"
"23099","RIKO_02",19M 0S,12.56,7.94,19.8304375797459,15.2104375797459,4.62,3.32,2610,13823.6274300444,8.22365365074757,3.9232174769785,2.9232174769785,2.60629127965305,0.79,"0550"
"23100","RIKO_02",20M 0S,12.34,7.94,19.6104375797459,15.2104375797459,4.4,3.32,2610,14165.0029682633,7.83205109595007,4.06937835082743,3.06937835082743,2.72185110970505,0.57,"0550"
"23101","RIKO_01",0S,17.6,7.94,24.8704375797459,15.2104375797459,9.65,3.32,2610,9564.87616012613,17.1771120627087,2.40054556928919,1.39950929985914,1.32251635977982,5,"0551"
"23102","RIKO_01",1M 0S,17.38,7.94,24.6504375797459,15.2104375797459,9.43,3.32,2610,9675.80621317249,16.7855095079112,2.43322001523231,1.43215956984525,1.35163561470029,4.78,"0551"
"23103","RIKO_01",2M 0S,17.16,7.94,24.4304375797459,15.2104375797459,9.21,3.32,2610,9790.68759168197,16.3939069531137,2.46745545533558,1.4663696790055,1.38206603848597,4.56,"0551"
"23104","RIKO_01",3M 0S,16.93,7.94,24.2004375797459,15.2104375797459,8.99,3.32,2610,9909.76058432845,16.0023043983162,2.50225414278539,1.50225414278539,1.41389822892855,4.34,"0551"
"23105","RIKO_01",4M 0S,16.71,7.94,23.9804375797459,15.2104375797459,8.77,3.32,2610,10033.2864478259,15.6107018435187,2.53993896734786,1.53993896734786,1.44723132730622,4.11,"0551"
"23106","RIKO_01",5M 0S,16.49,7.94,23.7604375797459,15.2104375797459,8.55,3.32,2610,10161.549819631,15.2190992887212,2.57956312791119,1.57956312791119,1.48217404977603,3.89,"0551"
"23107","RIKO_01",6M 0S,16.27,7.94,23.5404375797459,15.2104375797459,8.32,3.32,2610,10301.0464367611,14.8096966177965,2.62443085861066,1.62322893553374,1.5205559383994,3.67,"0551"
"23108","RIKO_01",7M 0S,16.05,7.94,23.3204375797459,15.2104375797459,8.1,3.32,2610,10440,14.418094062999,2.6685512029186,1.66731663501737,1.55917637927599,3.45,"0551"
"23109","RIKO_01",8M 0S,15.83,7.94,23.1004375797459,15.2104375797459,7.88,3.32,2610,10584.7328038037,14.0264915082015,2.71513511975136,1.71386608421836,1.59980978017141,3.23,"0551"
"23110","RIKO_01",9M 0S,15.6,7.94,22.8704375797459,15.2104375797459,7.66,3.32,2610,10735.6568956782,13.634888953404,2.76308939212019,1.76308939212019,1.64261773034444,3.01,"0551"
"23111","RIKO_01",10M 0S,15.38,7.94,22.6504375797459,15.2104375797459,7.44,3.32,2610,10893.2266614064,13.2432863986065,2.81522375586568,1.81522375586568,1.68777958988702,2.78,"0551"
"23112","RIKO_01",11M 0S,15.16,7.94,22.4304375797459,15.2104375797459,7.22,3.32,2610,11057.9445876779,12.851683843809,2.87053528305273,1.87053528305273,1.73549500173063,2.56,"0551"
"23113","RIKO_01",12M 0S,14.94,7.94,22.2104375797459,15.2104375797459,7,3.32,2610,11230.368013306,12.4600812890115,2.92932353480581,1.92932353480581,1.78598684215293,2.34,"0551"
"23114","RIKO_01",13M 0S,14.72,7.94,21.9904375797459,15.2104375797459,6.77,3.32,2610,11419.541674392,12.0506786180868,2.9963463432261,1.99486923835165,1.84201364388571,2.12,"0551"
"23115","RIKO_01",14M 0S,14.5,7.94,21.7704375797459,15.2104375797459,6.55,3.32,2610,11609.7363719403,11.6590760632893,3.0633991975024,2.06187247994514,1.89899546825513,1.9,"0551"
"23116","RIKO_01",15M 0S,14.28,7.94,21.5504375797459,15.2104375797459,6.33,3.32,2610,11809.7622081193,11.2674735084918,3.13511291368731,2.13353313485635,1.95961524268569,1.68,"0551"
"23117","RIKO_01",16M 0S,14.05,7.94,21.3204375797459,15.2104375797459,6.11,3.32,2610,12020.4964073405,10.8758709536943,3.21035429519488,2.21035429519488,2.02423284744478,1.46,"0551"
"23118","RIKO_01",17M 0S,13.83,7.94,21.1004375797459,15.2104375797459,5.89,3.32,2610,12242.9298400999,10.4842683988968,3.2929142179356,2.2929142179356,2.09325724908978,1.23,"0551"
"23119","RIKO_01",18M 0S,13.61,7.94,20.8804375797459,15.2104375797459,5.67,3.32,2610,12478.1866814511,10.0926658440993,3.38188090716767,2.38188090716767,2.16715516489403,1.01,"0551"
"23120","RIKO_01",19M 0S,13.39,7.94,20.6604375797459,15.2104375797459,5.44,3.32,2610,12739.2411354006,9.68326317317463,3.48442366611042,2.4825854308163,2.25020461321649,0.79,"0551"
"23121","RIKO_01",20M 0S,13.17,7.94,20.4404375797459,15.2104375797459,5.22,3.32,2610,13004.9221450957,9.29166061837712,3.58913117694266,2.5872154681304,2.33582596316455,0.57,"0551"
"23122","RIKO_02",0S,16.77,7.93,24.0404375797459,15.2004375797459,8.84,3.32,2610,9993.48294427253,15.7353026564088,2.52661365878288,1.52661365878288,1.43539250251666,5,"0551"
"23123","RIKO_02",1M 0S,16.55,7.93,23.8204375797459,15.2004375797459,8.62,3.32,2610,10120.2065219245,15.3437001016113,2.56557595633883,1.56557595633883,1.46978516559956,4.78,"0551"
"23124","RIKO_02",2M 0S,16.33,7.93,23.6004375797459,15.2004375797459,8.4,3.32,2610,10251.8764832869,14.9520975468138,2.6065791361477,1.6065791361477,1.50586641599081,4.56,"0551"
"23125","RIKO_02",3M 0S,16.11,7.93,23.3804375797459,15.2004375797459,8.18,3.32,2610,10388.82322122,14.5604949920163,2.64978786597074,1.64978786597074,1.54376374097876,4.34,"0551"
"23126","RIKO_02",4M 0S,15.89,7.93,23.1604375797459,15.2004375797459,7.96,3.32,2610,10531.4088736656,14.1688924372188,2.69538501804531,1.69538501804531,1.5836177927807,4.11,"0551"
"23127","RIKO_02",5M 0S,15.66,7.93,22.9304375797459,15.2004375797459,7.73,3.32,2610,10686.9372936906,13.7594897662941,2.7458298504063,1.7458298504063,1.62754460626505,3.89,"0551"
"23128","RIKO_02",6M 0S,15.44,7.93,22.7104375797459,15.2004375797459,7.51,3.32,2610,10842.3404394559,13.3678872114966,2.79697266892686,1.79697266892686,1.67190399024952,3.67,"0551"
"23129","RIKO_02",7M 0S,15.22,7.93,22.4904375797459,15.2004375797459,7.29,3.32,2610,11004.726257386,12.9762846566991,2.85120229679571,1.85120229679571,1.7187491919637,3.45,"0551"
"23130","RIKO_02",8M 0S,15,7.93,22.2704375797459,15.2004375797459,7.07,3.32,2610,11174.6338329841,12.5846821019016,2.90880689443291,1.90880689443291,1.76829518572199,3.23,"0551"
"23131","RIKO_02",9M 0S,14.78,7.93,22.0504375797459,15.2004375797459,6.85,3.32,2610,11352.6623778607,12.1930795471041,2.9701116414074,1.9701116414074,1.82078246967207,3.01,"0551"
"23132","RIKO_02",10M 0S,14.56,7.93,21.8304375797459,15.2004375797459,6.63,3.32,2610,11539.4801360354,11.8014769923066,3.03548487837718,2.03548487837718,1.87648096971879,2.78,"0551"
"23133","RIKO_02",11M 0S,14.34,7.93,21.6104375797459,15.2004375797459,6.41,3.32,2610,11735.8349576366,11.4098744375091,3.1053455138285,2.1053455138285,1.93569468259486,2.56,"0551"
"23134","RIKO_02",12M 0S,14.11,7.93,21.3804375797459,15.2004375797459,6.18,3.32,2610,11952.2252873843,11.0004717665844,3.18369979670561,2.18369979670561,2.00173196750858,2.34,"0551"
"23135","RIKO_02",13M 0S,13.89,7.93,21.1604375797459,15.2004375797459,5.96,3.32,2610,12170.8210859432,10.6088692117869,3.26430616504038,2.26430616504038,2.06925649019855,2.12,"0551"
"23136","RIKO_02",14M 0S,13.67,7.93,20.9404375797459,15.2004375797459,5.74,3.32,2610,12401.8667809152,10.2172666569894,3.35109141875273,2.35109141875273,2.14149566867865,1.9,"0551"
"23137","RIKO_02",15M 0S,13.45,7.93,20.7204375797459,15.2004375797459,5.52,3.32,2610,12646.5908793463,9.8256641021919,3.44479433761607,2.44479433761607,2.21896114026783,1.68,"0551"
"23138","RIKO_02",16M 0S,13.23,7.93,20.5004375797459,15.2004375797459,5.3,3.32,2610,12906.3985886188,9.4340615473944,3.54627636672466,2.54627636672466,2.30224135167719,1.46,"0551"
"23139","RIKO_02",17M 0S,13.01,7.93,20.2804375797459,15.2004375797459,5.08,3.32,2610,13182.9058964257,9.0424589925969,3.65654817788203,2.65654817788203,2.39201653480134,1.23,"0551"
"23140","RIKO_02",18M 0S,12.78,7.93,20.0504375797459,15.2004375797459,4.86,3.32,2610,13477.9820448018,8.65085643779939,3.77474583202483,2.77680344519356,2.48907732854367,1.01,"0551"
"23141","RIKO_02",19M 0S,12.56,7.93,19.8304375797459,15.2004375797459,4.63,3.32,2610,13808.6910373195,8.24145376687473,3.91474400510598,2.91474400510598,2.59934514269392,0.79,"0551"
"23142","RIKO_02",20M 0S,12.34,7.93,19.6104375797459,15.2004375797459,4.41,3.32,2610,14148.9337594962,7.84985121207723,4.06015073551943,3.06015073551943,2.71436517797884,0.57,"0551"
"23143","RIKO_01",0S,17.6,9.16,24.8704375797459,16.4304375797459,8.44,3.32,2610,10227.5540848847,15.0232980113224,2.74469961417544,1.74469961417544,1.63581443879253,5,"0552"
"23144","RIKO_01",1M 0S,17.38,9.16,24.6504375797459,16.4304375797459,8.22,3.32,2610,10363.5154534909,14.6316954565249,2.79139473766918,1.79139473766918,1.67679458168153,4.78,"0552"
"23145","RIKO_01",2M 0S,17.16,9.16,24.4304375797459,16.4304375797459,8,3.32,2610,10505.047358294,14.2400929017274,2.84065809295509,1.84065809295509,1.71988073911452,4.56,"0552"
"23146","RIKO_01",3M 0S,16.93,9.16,24.2004375797459,16.4304375797459,7.77,3.32,2610,10659.3935950725,13.8306902308027,2.89514346765002,1.89514346765002,1.76735821705434,4.34,"0552"
"23147","RIKO_01",4M 0S,16.71,9.16,23.9804375797459,16.4304375797459,7.55,3.32,2610,10813.5808650894,13.4390876760052,2.95036619121069,1.95036619121069,1.81529074635057,4.11,"0552"
"23148","RIKO_01",5M 0S,16.49,9.16,23.7604375797459,16.4304375797459,7.33,3.32,2610,10974.6586431141,13.0474851212077,3.00890378494416,2.00890378494416,1.86589571142705,3.89,"0552"
"23149","RIKO_01",6M 0S,16.27,9.16,23.5404375797459,16.4304375797459,7.11,3.32,2610,11143.1559286691,12.6558825664102,3.07106395831796,2.07106395831796,1.91940302038545,3.67,"0552"
"23150","RIKO_01",7M 0S,16.05,9.16,23.3204375797459,16.4304375797459,6.89,3.32,2610,11319.6603825211,12.2642800116127,3.13719372186367,2.13719372186367,1.97606973171927,3.45,"0552"
"23151","RIKO_01",8M 0S,15.83,9.16,23.1004375797459,16.4304375797459,6.67,3.32,2610,11504.8269642903,11.8726774568152,3.2076858686118,2.2076858686118,2.03618418405409,3.23,"0552"
"23152","RIKO_01",9M 0S,15.6,9.16,22.8704375797459,16.4304375797459,6.45,3.32,2610,11699.3881772053,11.4810749020177,3.2814363943629,2.2829867819598,2.10007090332897,3.01,"0552"
"23153","RIKO_01",10M 0S,15.38,9.16,22.6504375797459,16.4304375797459,6.22,3.32,2610,11913.7317082195,11.071672231093,3.36740590733773,2.36740590733773,2.17129340013761,2.78,"0552"
"23154","RIKO_01",11M 0S,15.16,9.16,22.4304375797459,16.4304375797459,6,3.32,2610,12130.1838403216,10.6800696762955,3.45421079060678,2.45421079060678,2.24409125719445,2.56,"0552"
"23155","RIKO_01",12M 0S,14.94,9.16,22.2104375797459,16.4304375797459,5.78,3.32,2610,12358.8792450518,10.288467121498,3.54762365806932,2.54762365806932,2.32193990219271,2.34,"0552"
"23156","RIKO_01",13M 0S,14.72,9.16,21.9904375797459,16.4304375797459,5.56,3.32,2610,12601.0174306589,9.89686456670054,3.64842891072674,2.64842891072674,2.40538386831886,2.12,"0552"
"23157","RIKO_01",14M 0S,14.5,9.16,21.7704375797459,16.4304375797459,5.34,3.32,2610,12857.9691548283,9.50526201190304,3.75754021416492,2.75754021416492,2.49504888257886,1.9,"0552"
"23158","RIKO_01",15M 0S,14.28,9.16,21.5504375797459,16.4304375797459,5.12,3.32,2610,13131.3091978675,9.11365945710553,3.87602827024232,2.87602827024232,2.59165758498836,1.68,"0552"
"23159","RIKO_01",16M 0S,14.05,9.16,21.3204375797459,16.4304375797459,4.89,3.32,2610,13436.5749360568,8.70425678618087,4.0113015835666,3.0113015835666,2.70099429781395,1.46,"0552"
"23160","RIKO_01",17M 0S,13.83,9.16,21.1004375797459,16.4304375797459,4.67,3.32,2610,13749.4259954162,8.31265423138337,4.15316161534062,3.15316161534062,2.81457268709344,1.23,"0552"
"23161","RIKO_01",18M 0S,13.61,9.16,20.8804375797459,16.4304375797459,4.45,3.32,2610,14085.1994996102,7.92105167658586,4.30904825699791,3.30904825699791,2.93812245396923,1.01,"0552"
"23162","RIKO_01",19M 0S,13.39,9.16,20.6604375797459,16.4304375797459,4.23,3.32,2610,14446.8387177323,7.52944912178836,4.48115005759827,3.48115005759827,3.0730170107986,0.79,"0552"
"23163","RIKO_01",20M 0S,13.17,9.16,20.4404375797459,16.4304375797459,4.01,3.32,2610,14837.8447191708,7.13784656699086,4.67213584629444,3.67213584629444,3.22089413068019,0.57,"0552"
"23164","RIKO_02",0S,16.77,9.14,24.0404375797459,16.4104375797459,7.63,3.32,2610,10756.7416758513,13.5814886050225,2.92729551030678,1.92729551030677,1.79512138443303,5,"0552"
"23165","RIKO_02",1M 0S,16.55,9.14,23.8204375797459,16.4104375797459,7.41,3.32,2610,10915.2554536957,13.189886050225,2.98451615973559,1.98451615973559,1.84466188939744,4.78,"0552"
"23166","RIKO_02",2M 0S,16.33,9.14,23.6004375797459,16.4104375797459,7.18,3.32,2610,11088.7038809973,12.7804833793003,3.04947976930929,2.04808701164912,1.89946472059614,4.56,"0552"
"23167","RIKO_02",3M 0S,16.11,9.14,23.3804375797459,16.4104375797459,6.96,3.32,2610,11262.5929518917,12.3888808245028,3.11426217581044,2.11282539420125,1.95502091286368,4.34,"0552"
"23168","RIKO_02",4M 0S,15.89,9.14,23.1604375797459,16.4104375797459,6.74,3.32,2610,11444.9278672799,11.9972782697053,3.1832737008369,2.18179002131168,2.0139248747758,4.11,"0552"
"23169","RIKO_02",5M 0S,15.66,9.14,22.9304375797459,16.4104375797459,6.52,3.32,2610,11636.4152344785,11.6056757149078,3.25540870301238,2.25540870301238,2.07648860749183,3.89,"0552"
"23170","RIKO_02",6M 0S,15.44,9.14,22.7104375797459,16.4104375797459,6.3,3.32,2610,11837.847294649,11.2140731601103,3.33416900692709,2.33416900692709,2.14306412517887,3.67,"0552"
"23171","RIKO_02",7M 0S,15.22,9.14,22.4904375797459,16.4104375797459,6.08,3.32,2610,12050.1157452401,10.8224706053128,3.41862906967775,2.41862906967775,2.21405008188218,3.45,"0552"
"23172","RIKO_02",8M 0S,15,9.14,22.2704375797459,16.4104375797459,5.86,3.32,2610,12274.2283909766,10.4308680505153,3.50943084362469,2.50943084362469,2.28989976054902,3.23,"0552"
"23173","RIKO_02",9M 0S,14.78,9.14,22.0504375797459,16.4104375797459,5.63,3.32,2610,12522.4357092525,10.0214653795907,3.61372375553121,2.61194755659693,2.37496023534347,3.01,"0552"
"23174","RIKO_02",10M 0S,14.56,9.14,21.8304375797459,16.4104375797459,5.41,3.32,2610,12774.5136749042,9.62986282479315,3.72001196740124,2.71816353856575,2.46245341479765,2.78,"0552"
"23175","RIKO_02",11M 0S,14.34,9.14,21.6104375797459,16.4104375797459,5.19,3.32,2610,13042.454465978,9.23826026999565,3.83531112594233,2.83338434366873,2.5566396361746,2.56,"0552"
"23176","RIKO_02",12M 0S,14.11,9.14,21.3804375797459,16.4104375797459,4.97,3.32,2610,13327.9947729585,8.84665771519814,3.95880578342871,2.95880578342871,2.65831744829934,2.34,"0552"
"23177","RIKO_02",13M 0S,13.89,9.14,21.1604375797459,16.4104375797459,4.75,3.32,2610,13633.1496920673,8.45505516040064,4.09584520918751,3.09584520918751,2.76841769484012,2.12,"0552"
"23178","RIKO_02",14M 0S,13.67,9.14,20.9404375797459,16.4104375797459,4.53,3.32,2610,13960.2728677862,8.06345260560314,4.24619530764695,3.24619530764695,2.88803209447583,1.9,"0552"
"23179","RIKO_02",15M 0S,13.45,9.14,20.7204375797459,16.4104375797459,4.3,3.32,2610,14328.7656684515,7.65404993467847,4.42215459154435,3.419829010149,3.0246580744643,1.68,"0552"
"23180","RIKO_02",16M 0S,13.23,9.14,20.5004375797459,16.4104375797459,4.08,3.32,2610,14710.0085975902,7.26244737988097,4.60668253520605,3.60423155481389,3.16801315739448,1.46,"0552"
"23181","RIKO_02",17M 0S,13.01,9.14,20.2804375797459,16.4104375797459,3.86,3.32,2610,15123.397101722,6.87084482508347,4.81224475223852,3.80965407866339,3.32563309192986,1.23,"0552"
"23182","RIKO_02",18M 0S,12.78,9.14,20.0504375797459,16.4104375797459,3.64,3.32,2610,15573.7183516559,6.47924227028596,5.03990789660458,4.03990789660459,3.49975854047868,1.01,"0552"
"23183","RIKO_02",19M 0S,12.56,9.14,19.8304375797459,16.4104375797459,3.42,3.32,2610,16066.8209936535,6.08763971548846,5.29978501276044,4.29978501276044,3.69312536506923,0.79,"0552"
"23184","RIKO_02",20M 0S,12.34,9.14,19.6104375797459,16.4104375797459,3.2,3.32,2610,16609.938290072,5.69603716069096,5.59539523238772,4.59539523238772,3.90910943048611,0.57,"0552"
